<?xml version="1.0" encoding="UTF-8"?>
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd" xmlns:ext="http://www.keyvia.cn">
    <Header id="DCP3" version="1" revision="0" nameStructure="IEDName" toolID="KF6502 AMT V1.00">
        <History>
            <Hitem version="1" revision="0" who="Keyvia V1.00" when="2019-02-26" why=""/>
        </History>
    </Header>
    <Communication>
        <SubNetwork name="SubNetwork_StationBus" type="8-MMS">
            <ConnectedAP iedName="DCP3" apName="S1">
                <Private type="TimeInMS">1000</Private>
                <Address>
                    <P type="OSI-AP-Title">1 3 9999 23</P>
                    <P type="OSI-PSEL">00 00 00 01</P>
                    <P type="OSI-SSEL">00 01</P>
                    <P type="OSI-TSEL">00 01</P>
                    <P type="IP">127.0.0.1</P>
                </Address>
                <GSE cbName="gocb21" ldInst="LD0">
                    <Address>
                        <P type="MAC-Address">01-0C-CD-01-01-01</P>
                        <P type="VLAN-ID">2</P>
                        <P type="APPID">1</P>
                        <P type="VLAN-PRIORITY">4</P>
                    </Address>
                    <MinTime unit="s" multiplier="m">2</MinTime>
                    <MaxTime unit="s" multiplier="m">5000</MaxTime>
                </GSE>
            </ConnectedAP>
        </SubNetwork>
    </Communication>
    <IED name="DCP3" type="DCP3" manufacturer="Keyvia" configVersion="1">
        <Private type="IED virtual terminal conection CRC"/>
        <Services>
            <DynAssociation/>
            <GetDirectory/>
            <GetDataObjectDefinition/>
            <DataObjectDirectory/>
            <GetDataSetValue/>
            <DataSetDirectory/>
            <ConfDataSet max="15" maxAttributes="800"/>
            <ReadWrite/>
            <ConfReportControl max="15"/>
            <GetCBValues/>
            <ReportSettings cbName="Conf" datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn"/>
            <GOOSE max="16"/>
            <FileHandling/>
            <ConfLNs fixPrefix="true" fixLnInst="true"/>
        </Services>
        <AccessPoint name="S1">
            <Server>
                <Authentication none="true"/>
                <LDevice inst="LD0" desc="Device">
                    <LN0 inst="" lnClass="LLN0" lnType="DCP3_LLN0" desc="General">
                        <DataSet name="dsDin" desc="Digital input Dataet">
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind9" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind12" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind13" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind14" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind15" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind16" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind17" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind18" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind19" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind20" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind21" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind22" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind23" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind24" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind25" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind26" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind27" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind28" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind29" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind30" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind31" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind32" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind33" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind34" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind35" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind36" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind37" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind38" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind39" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind40" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind41" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind42" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind43" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind44" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind45" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind46" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind47" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind48" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind49" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind50" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind51" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind52" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind53" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind54" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind55" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind56" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind57" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind58" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind59" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind60" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind61" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind62" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind63" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind64" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind4" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind5" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind6" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind7" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind8" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind9" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind10" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind11" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind12" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind13" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind14" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind15" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind16" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind17" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind18" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind19" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind20" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind21" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind22" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind23" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind24" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind25" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind26" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind27" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind28" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind29" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind30" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind31" fc="ST"/>
                        </DataSet>
                        <DataSet name="dsAlarm" desc="Device alarm DataSet">
                            <FCDA ldInst="LD0" prefix="alm" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="alm" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="alm" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="alm" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST"/>
                        </DataSet>
                        <DataSet name="dsGOOSE21" desc="GOSig SPCSO">
                            <FCDA ldInst="LD0" prefix="SPSig" lnClass="GGIO" lnInst="1" doName="SPCSO1" daName="stVal" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="SPSig" lnClass="GGIO" lnInst="1" doName="SPCSO2" daName="stVal" fc="ST"/>
                        </DataSet>
                        <ReportControl name="brcbDin" rptID="NULL" datSet="dsDin" intgPd="0" confRev="1" buffered="true" bufTime="0">
                            <TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
                            <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false"/>
                            <RptEnabled max="4"/>
                        </ReportControl>
                        <ReportControl name="brcbAlarm" rptID="NULL" datSet="dsAlarm" intgPd="0" confRev="1" buffered="true" bufTime="0">
                            <TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
                            <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false"/>
                            <RptEnabled max="4"/>
                        </ReportControl>
                        <GSEControl name="gocb21" datSet="dsGOOSE21" confRev="1" type="GOOSE" appID="DCP3LD0/LLN0$GO$gocb21"/>
                    </LN0>
                    <LN inst="0" lnClass="LPHD" lnType="DCP3_LPHD" desc="LD0Device LPHD">
                        <DOI name="PhyHealth" desc="LD0Device LPHD Health">
                            <DAI name="dU">
                                <Val>LD0Device LPHD Health</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy" desc="LD0Device LPHD Proxy">
                            <DAI name="dU">
                                <Val>LD0Device LPHD Proxy</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="di" inst="1" lnClass="GGIO" lnType="DCP3_GGIO_BI" desc="Digital input">
                        <DOI name="Ind1" desc="Hardware DI 1(X1:04:05)">
                            <DAI name="stVal" sAddr="1.0.0.1"/>
                            <DAI name="q" sAddr="1.0.0.2"/>
                            <DAI name="t" sAddr="1.0.0.3"/>
                            <DAI name="subEna" sAddr="1.2.0.4"/>
                            <DAI name="subVal" sAddr="1.2.0.5"/>
                            <DAI name="subQ" sAddr="1.2.0.6"/>
                            <DAI name="subID" sAddr="1.2.0.7"/>
                            <DAI name="dU">
                                <Val>Hardware DI 1(X1:04:05)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="Hardware DI 2(X1:06:07)">
                            <DAI name="stVal" sAddr="1.0.1.1"/>
                            <DAI name="q" sAddr="1.0.1.2"/>
                            <DAI name="t" sAddr="1.0.1.3"/>
                            <DAI name="subEna" sAddr="1.2.1.4"/>
                            <DAI name="subVal" sAddr="1.2.1.5"/>
                            <DAI name="subQ" sAddr="1.2.1.6"/>
                            <DAI name="subID" sAddr="1.2.1.7"/>
                            <DAI name="dU">
                                <Val>Hardware DI 2(X1:06:07)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="Hardware DI 3(X1:08:09)">
                            <DAI name="stVal" sAddr="1.0.2.1"/>
                            <DAI name="q" sAddr="1.0.2.2"/>
                            <DAI name="t" sAddr="1.0.2.3"/>
                            <DAI name="subEna" sAddr="1.2.2.4"/>
                            <DAI name="subVal" sAddr="1.2.2.5"/>
                            <DAI name="subQ" sAddr="1.2.2.6"/>
                            <DAI name="subID" sAddr="1.2.2.7"/>
                            <DAI name="dU">
                                <Val>Hardware DI 3(X1:08:09)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4" desc="Hardware DI 4(X1:10:11)">
                            <DAI name="stVal" sAddr="1.0.3.1"/>
                            <DAI name="q" sAddr="1.0.3.2"/>
                            <DAI name="t" sAddr="1.0.3.3"/>
                            <DAI name="subEna" sAddr="1.2.3.4"/>
                            <DAI name="subVal" sAddr="1.2.3.5"/>
                            <DAI name="subQ" sAddr="1.2.3.6"/>
                            <DAI name="subID" sAddr="1.2.3.7"/>
                            <DAI name="dU">
                                <Val>Hardware DI 4(X1:10:11)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5" desc="Hardware DI 5(X1:12:13)">
                            <DAI name="stVal" sAddr="1.0.4.1"/>
                            <DAI name="q" sAddr="1.0.4.2"/>
                            <DAI name="t" sAddr="1.0.4.3"/>
                            <DAI name="subEna" sAddr="1.2.4.4"/>
                            <DAI name="subVal" sAddr="1.2.4.5"/>
                            <DAI name="subQ" sAddr="1.2.4.6"/>
                            <DAI name="subID" sAddr="1.2.4.7"/>
                            <DAI name="dU">
                                <Val>Hardware DI 5(X1:12:13)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6" desc="Hardware DI 6(X1:14:15)">
                            <DAI name="stVal" sAddr="1.0.5.1"/>
                            <DAI name="q" sAddr="1.0.5.2"/>
                            <DAI name="t" sAddr="1.0.5.3"/>
                            <DAI name="subEna" sAddr="1.2.5.4"/>
                            <DAI name="subVal" sAddr="1.2.5.5"/>
                            <DAI name="subQ" sAddr="1.2.5.6"/>
                            <DAI name="subID" sAddr="1.2.5.7"/>
                            <DAI name="dU">
                                <Val>Hardware DI 6(X1:14:15)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind7" desc="Hardware DI 7(X1:16:17)">
                            <DAI name="stVal" sAddr="1.0.6.1"/>
                            <DAI name="q" sAddr="1.0.6.2"/>
                            <DAI name="t" sAddr="1.0.6.3"/>
                            <DAI name="subEna" sAddr="1.2.6.4"/>
                            <DAI name="subVal" sAddr="1.2.6.5"/>
                            <DAI name="subQ" sAddr="1.2.6.6"/>
                            <DAI name="subID" sAddr="1.2.6.7"/>
                            <DAI name="dU">
                                <Val>Hardware DI 7(X1:16:17)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind8" desc="Hardware DI 8(X2:04:02)">
                            <DAI name="stVal" sAddr="1.0.7.1"/>
                            <DAI name="q" sAddr="1.0.7.2"/>
                            <DAI name="t" sAddr="1.0.7.3"/>
                            <DAI name="subEna" sAddr="1.2.7.4"/>
                            <DAI name="subVal" sAddr="1.2.7.5"/>
                            <DAI name="subQ" sAddr="1.2.7.6"/>
                            <DAI name="subID" sAddr="1.2.7.7"/>
                            <DAI name="dU">
                                <Val>Hardware DI 8(X2:04:02)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind9" desc="Hardware DI 9(X2:05:02)">
                            <DAI name="stVal" sAddr="1.0.8.1"/>
                            <DAI name="q" sAddr="1.0.8.2"/>
                            <DAI name="t" sAddr="1.0.8.3"/>
                            <DAI name="subEna" sAddr="1.2.8.4"/>
                            <DAI name="subVal" sAddr="1.2.8.5"/>
                            <DAI name="subQ" sAddr="1.2.8.6"/>
                            <DAI name="subID" sAddr="1.2.8.7"/>
                            <DAI name="dU">
                                <Val>Hardware DI 9(X2:05:02)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind10" desc="Hardware DI 10(X2:6:02)">
                            <DAI name="stVal" sAddr="1.0.9.1"/>
                            <DAI name="q" sAddr="1.0.9.2"/>
                            <DAI name="t" sAddr="1.0.9.3"/>
                            <DAI name="subEna" sAddr="1.2.9.4"/>
                            <DAI name="subVal" sAddr="1.2.9.5"/>
                            <DAI name="subQ" sAddr="1.2.9.6"/>
                            <DAI name="subID" sAddr="1.2.9.7"/>
                            <DAI name="dU">
                                <Val>Hardware DI 10(X2:6:02)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind11" desc="Hardware DI 11(X2:07:02)">
                            <DAI name="stVal" sAddr="1.0.10.1"/>
                            <DAI name="q" sAddr="1.0.10.2"/>
                            <DAI name="t" sAddr="1.0.10.3"/>
                            <DAI name="subEna" sAddr="1.2.10.4"/>
                            <DAI name="subVal" sAddr="1.2.10.5"/>
                            <DAI name="subQ" sAddr="1.2.10.6"/>
                            <DAI name="subID" sAddr="1.2.10.7"/>
                            <DAI name="dU">
                                <Val>Hardware DI 11(X2:07:02)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind12" desc="Hardware DI 12(X2:08:02)">
                            <DAI name="stVal" sAddr="1.0.11.1"/>
                            <DAI name="q" sAddr="1.0.11.2"/>
                            <DAI name="t" sAddr="1.0.11.3"/>
                            <DAI name="subEna" sAddr="1.2.11.4"/>
                            <DAI name="subVal" sAddr="1.2.11.5"/>
                            <DAI name="subQ" sAddr="1.2.11.6"/>
                            <DAI name="subID" sAddr="1.2.11.7"/>
                            <DAI name="dU">
                                <Val>Hardware DI 12(X2:08:02)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind13" desc="Hardware DI 13(X2:09:02)">
                            <DAI name="stVal" sAddr="1.0.12.1"/>
                            <DAI name="q" sAddr="1.0.12.2"/>
                            <DAI name="t" sAddr="1.0.12.3"/>
                            <DAI name="subEna" sAddr="1.2.12.4"/>
                            <DAI name="subVal" sAddr="1.2.12.5"/>
                            <DAI name="subQ" sAddr="1.2.12.6"/>
                            <DAI name="subID" sAddr="1.2.12.7"/>
                            <DAI name="dU">
                                <Val>Hardware DI 13(X2:09:02)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind14" desc="Hardware DI 14(X2:10:02)">
                            <DAI name="stVal" sAddr="1.0.13.1"/>
                            <DAI name="q" sAddr="1.0.13.2"/>
                            <DAI name="t" sAddr="1.0.13.3"/>
                            <DAI name="subEna" sAddr="1.2.13.4"/>
                            <DAI name="subVal" sAddr="1.2.13.5"/>
                            <DAI name="subQ" sAddr="1.2.13.6"/>
                            <DAI name="subID" sAddr="1.2.13.7"/>
                            <DAI name="dU">
                                <Val>Hardware DI 14(X2:10:02)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind15" desc="Hardware DI 15(X2:11:02)">
                            <DAI name="stVal" sAddr="1.0.14.1"/>
                            <DAI name="q" sAddr="1.0.14.2"/>
                            <DAI name="t" sAddr="1.0.14.3"/>
                            <DAI name="subEna" sAddr="1.2.14.4"/>
                            <DAI name="subVal" sAddr="1.2.14.5"/>
                            <DAI name="subQ" sAddr="1.2.14.6"/>
                            <DAI name="subID" sAddr="1.2.14.7"/>
                            <DAI name="dU">
                                <Val>Hardware DI 15(X2:11:02)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind16" desc="Hardware DI 16(X2:12:02)">
                            <DAI name="stVal" sAddr="1.0.15.1"/>
                            <DAI name="q" sAddr="1.0.15.2"/>
                            <DAI name="t" sAddr="1.0.15.3"/>
                            <DAI name="subEna" sAddr="1.2.15.4"/>
                            <DAI name="subVal" sAddr="1.2.15.5"/>
                            <DAI name="subQ" sAddr="1.2.15.6"/>
                            <DAI name="subID" sAddr="1.2.15.7"/>
                            <DAI name="dU">
                                <Val>Hardware DI 16(X2:12:02)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind17" desc="Hardware DI 17(X2:13:02)">
                            <DAI name="stVal" sAddr="1.0.16.1"/>
                            <DAI name="q" sAddr="1.0.16.2"/>
                            <DAI name="t" sAddr="1.0.16.3"/>
                            <DAI name="subEna" sAddr="1.2.16.4"/>
                            <DAI name="subVal" sAddr="1.2.16.5"/>
                            <DAI name="subQ" sAddr="1.2.16.6"/>
                            <DAI name="subID" sAddr="1.2.16.7"/>
                            <DAI name="dU">
                                <Val>Hardware DI 17(X2:13:02)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind18" desc="Hardware DI 18(X2:14:02)">
                            <DAI name="stVal" sAddr="1.0.17.1"/>
                            <DAI name="q" sAddr="1.0.17.2"/>
                            <DAI name="t" sAddr="1.0.17.3"/>
                            <DAI name="subEna" sAddr="1.2.17.4"/>
                            <DAI name="subVal" sAddr="1.2.17.5"/>
                            <DAI name="subQ" sAddr="1.2.17.6"/>
                            <DAI name="subID" sAddr="1.2.17.7"/>
                            <DAI name="dU">
                                <Val>Hardware DI 18(X2:14:02)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind19" desc="Hardware DI 19(X2:15:02)">
                            <DAI name="stVal" sAddr="1.0.18.1"/>
                            <DAI name="q" sAddr="1.0.18.2"/>
                            <DAI name="t" sAddr="1.0.18.3"/>
                            <DAI name="subEna" sAddr="1.2.18.4"/>
                            <DAI name="subVal" sAddr="1.2.18.5"/>
                            <DAI name="subQ" sAddr="1.2.18.6"/>
                            <DAI name="subID" sAddr="1.2.18.7"/>
                            <DAI name="dU">
                                <Val>Hardware DI 19(X2:15:02)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind20" desc="Hardware DI 20(X2:16:02)">
                            <DAI name="stVal" sAddr="1.0.19.1"/>
                            <DAI name="q" sAddr="1.0.19.2"/>
                            <DAI name="t" sAddr="1.0.19.3"/>
                            <DAI name="subEna" sAddr="1.2.19.4"/>
                            <DAI name="subVal" sAddr="1.2.19.5"/>
                            <DAI name="subQ" sAddr="1.2.19.6"/>
                            <DAI name="subID" sAddr="1.2.19.7"/>
                            <DAI name="dU">
                                <Val>Hardware DI 20(X2:16:02)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind21" desc="Hardware DI 21(X2:17:02)">
                            <DAI name="stVal" sAddr="1.0.20.1"/>
                            <DAI name="q" sAddr="1.0.20.2"/>
                            <DAI name="t" sAddr="1.0.20.3"/>
                            <DAI name="subEna" sAddr="1.2.20.4"/>
                            <DAI name="subVal" sAddr="1.2.20.5"/>
                            <DAI name="subQ" sAddr="1.2.20.6"/>
                            <DAI name="subID" sAddr="1.2.20.7"/>
                            <DAI name="dU">
                                <Val>Hardware DI 21(X2:17:02)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind22" desc="Hardware DI 22(X2:18:02)">
                            <DAI name="stVal" sAddr="1.0.21.1"/>
                            <DAI name="q" sAddr="1.0.21.2"/>
                            <DAI name="t" sAddr="1.0.21.3"/>
                            <DAI name="subEna" sAddr="1.2.21.4"/>
                            <DAI name="subVal" sAddr="1.2.21.5"/>
                            <DAI name="subQ" sAddr="1.2.21.6"/>
                            <DAI name="subID" sAddr="1.2.21.7"/>
                            <DAI name="dU">
                                <Val>Hardware DI 22(X2:18:02)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind23" desc="Hardware DI 23(X2:19:02)">
                            <DAI name="stVal" sAddr="1.0.22.1"/>
                            <DAI name="q" sAddr="1.0.22.2"/>
                            <DAI name="t" sAddr="1.0.22.3"/>
                            <DAI name="subEna" sAddr="1.2.22.4"/>
                            <DAI name="subVal" sAddr="1.2.22.5"/>
                            <DAI name="subQ" sAddr="1.2.22.6"/>
                            <DAI name="subID" sAddr="1.2.22.7"/>
                            <DAI name="dU">
                                <Val>Hardware DI 23(X2:19:02)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind24" desc="Hardware DI 24(X2:20:02)">
                            <DAI name="stVal" sAddr="1.0.23.1"/>
                            <DAI name="q" sAddr="1.0.23.2"/>
                            <DAI name="t" sAddr="1.0.23.3"/>
                            <DAI name="subEna" sAddr="1.2.23.4"/>
                            <DAI name="subVal" sAddr="1.2.23.5"/>
                            <DAI name="subQ" sAddr="1.2.23.6"/>
                            <DAI name="subID" sAddr="1.2.23.7"/>
                            <DAI name="dU">
                                <Val>Hardware DI 24(X2:20:02)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind25" desc="Hardware DI 25(X2:21:02)">
                            <DAI name="stVal" sAddr="1.0.24.1"/>
                            <DAI name="q" sAddr="1.0.24.2"/>
                            <DAI name="t" sAddr="1.0.24.3"/>
                            <DAI name="subEna" sAddr="1.2.24.4"/>
                            <DAI name="subVal" sAddr="1.2.24.5"/>
                            <DAI name="subQ" sAddr="1.2.24.6"/>
                            <DAI name="subID" sAddr="1.2.24.7"/>
                            <DAI name="dU">
                                <Val>Hardware DI 25(X2:21:02)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind26" desc="Hardware DI 26(X2:22:02)">
                            <DAI name="stVal" sAddr="1.0.25.1"/>
                            <DAI name="q" sAddr="1.0.25.2"/>
                            <DAI name="t" sAddr="1.0.25.3"/>
                            <DAI name="subEna" sAddr="1.2.25.4"/>
                            <DAI name="subVal" sAddr="1.2.25.5"/>
                            <DAI name="subQ" sAddr="1.2.25.6"/>
                            <DAI name="subID" sAddr="1.2.25.7"/>
                            <DAI name="dU">
                                <Val>Hardware DI 26(X2:22:02)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind27" desc="Hardware DI 27(X2:23:02)">
                            <DAI name="stVal" sAddr="1.0.26.1"/>
                            <DAI name="q" sAddr="1.0.26.2"/>
                            <DAI name="t" sAddr="1.0.26.3"/>
                            <DAI name="subEna" sAddr="1.2.26.4"/>
                            <DAI name="subVal" sAddr="1.2.26.5"/>
                            <DAI name="subQ" sAddr="1.2.26.6"/>
                            <DAI name="subID" sAddr="1.2.26.7"/>
                            <DAI name="dU">
                                <Val>Hardware DI 27(X2:23:02)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind28" desc="Hardware DI 28(X2:24:02)">
                            <DAI name="stVal" sAddr="1.0.27.1"/>
                            <DAI name="q" sAddr="1.0.27.2"/>
                            <DAI name="t" sAddr="1.0.27.3"/>
                            <DAI name="subEna" sAddr="1.2.27.4"/>
                            <DAI name="subVal" sAddr="1.2.27.5"/>
                            <DAI name="subQ" sAddr="1.2.27.6"/>
                            <DAI name="subID" sAddr="1.2.27.7"/>
                            <DAI name="dU">
                                <Val>Hardware DI 28(X2:24:02)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind29" desc="Hardware DI 29(X2:25:02)">
                            <DAI name="stVal" sAddr="1.0.28.1"/>
                            <DAI name="q" sAddr="1.0.28.2"/>
                            <DAI name="t" sAddr="1.0.28.3"/>
                            <DAI name="subEna" sAddr="1.2.28.4"/>
                            <DAI name="subVal" sAddr="1.2.28.5"/>
                            <DAI name="subQ" sAddr="1.2.28.6"/>
                            <DAI name="subID" sAddr="1.2.28.7"/>
                            <DAI name="dU">
                                <Val>Hardware DI 29(X2:25:02)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind30" desc="Hardware DI 30(X2:26:02)">
                            <DAI name="stVal" sAddr="1.0.29.1"/>
                            <DAI name="q" sAddr="1.0.29.2"/>
                            <DAI name="t" sAddr="1.0.29.3"/>
                            <DAI name="subEna" sAddr="1.2.29.4"/>
                            <DAI name="subVal" sAddr="1.2.29.5"/>
                            <DAI name="subQ" sAddr="1.2.29.6"/>
                            <DAI name="subID" sAddr="1.2.29.7"/>
                            <DAI name="dU">
                                <Val>Hardware DI 30(X2:26:02)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind31" desc="Hardware DI 31(X2:27:02)">
                            <DAI name="stVal" sAddr="1.0.30.1"/>
                            <DAI name="q" sAddr="1.0.30.2"/>
                            <DAI name="t" sAddr="1.0.30.3"/>
                            <DAI name="subEna" sAddr="1.2.30.4"/>
                            <DAI name="subVal" sAddr="1.2.30.5"/>
                            <DAI name="subQ" sAddr="1.2.30.6"/>
                            <DAI name="subID" sAddr="1.2.30.7"/>
                            <DAI name="dU">
                                <Val>Hardware DI 31(X2:27:02)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind32" desc="Software DI 1">
                            <DAI name="stVal" sAddr="1.0.31.1"/>
                            <DAI name="q" sAddr="1.0.31.2"/>
                            <DAI name="t" sAddr="1.0.31.3"/>
                            <DAI name="subEna" sAddr="1.2.31.4"/>
                            <DAI name="subVal" sAddr="1.2.31.5"/>
                            <DAI name="subQ" sAddr="1.2.31.6"/>
                            <DAI name="subID" sAddr="1.2.31.7"/>
                            <DAI name="dU">
                                <Val>Software DI 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind33" desc="Software DI 2">
                            <DAI name="stVal" sAddr="1.0.32.1"/>
                            <DAI name="q" sAddr="1.0.32.2"/>
                            <DAI name="t" sAddr="1.0.32.3"/>
                            <DAI name="subEna" sAddr="1.2.32.4"/>
                            <DAI name="subVal" sAddr="1.2.32.5"/>
                            <DAI name="subQ" sAddr="1.2.32.6"/>
                            <DAI name="subID" sAddr="1.2.32.7"/>
                            <DAI name="dU">
                                <Val>Software DI 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind34" desc="Software DI 3">
                            <DAI name="stVal" sAddr="1.0.33.1"/>
                            <DAI name="q" sAddr="1.0.33.2"/>
                            <DAI name="t" sAddr="1.0.33.3"/>
                            <DAI name="subEna" sAddr="1.2.33.4"/>
                            <DAI name="subVal" sAddr="1.2.33.5"/>
                            <DAI name="subQ" sAddr="1.2.33.6"/>
                            <DAI name="subID" sAddr="1.2.33.7"/>
                            <DAI name="dU">
                                <Val>Software DI 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind35" desc="Software DI 4">
                            <DAI name="stVal" sAddr="1.0.34.1"/>
                            <DAI name="q" sAddr="1.0.34.2"/>
                            <DAI name="t" sAddr="1.0.34.3"/>
                            <DAI name="subEna" sAddr="1.2.34.4"/>
                            <DAI name="subVal" sAddr="1.2.34.5"/>
                            <DAI name="subQ" sAddr="1.2.34.6"/>
                            <DAI name="subID" sAddr="1.2.34.7"/>
                            <DAI name="dU">
                                <Val>Software DI 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind36" desc="Software DI 5">
                            <DAI name="stVal" sAddr="1.0.35.1"/>
                            <DAI name="q" sAddr="1.0.35.2"/>
                            <DAI name="t" sAddr="1.0.35.3"/>
                            <DAI name="subEna" sAddr="1.2.35.4"/>
                            <DAI name="subVal" sAddr="1.2.35.5"/>
                            <DAI name="subQ" sAddr="1.2.35.6"/>
                            <DAI name="subID" sAddr="1.2.35.7"/>
                            <DAI name="dU">
                                <Val>Software DI 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind37" desc="Software DI 6">
                            <DAI name="stVal" sAddr="1.0.36.1"/>
                            <DAI name="q" sAddr="1.0.36.2"/>
                            <DAI name="t" sAddr="1.0.36.3"/>
                            <DAI name="subEna" sAddr="1.2.36.4"/>
                            <DAI name="subVal" sAddr="1.2.36.5"/>
                            <DAI name="subQ" sAddr="1.2.36.6"/>
                            <DAI name="subID" sAddr="1.2.36.7"/>
                            <DAI name="dU">
                                <Val>Software DI 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind38" desc="Software DI 7">
                            <DAI name="stVal" sAddr="1.0.37.1"/>
                            <DAI name="q" sAddr="1.0.37.2"/>
                            <DAI name="t" sAddr="1.0.37.3"/>
                            <DAI name="subEna" sAddr="1.2.37.4"/>
                            <DAI name="subVal" sAddr="1.2.37.5"/>
                            <DAI name="subQ" sAddr="1.2.37.6"/>
                            <DAI name="subID" sAddr="1.2.37.7"/>
                            <DAI name="dU">
                                <Val>Software DI 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind39" desc="Software DI 8">
                            <DAI name="stVal" sAddr="1.0.38.1"/>
                            <DAI name="q" sAddr="1.0.38.2"/>
                            <DAI name="t" sAddr="1.0.38.3"/>
                            <DAI name="subEna" sAddr="1.2.38.4"/>
                            <DAI name="subVal" sAddr="1.2.38.5"/>
                            <DAI name="subQ" sAddr="1.2.38.6"/>
                            <DAI name="subID" sAddr="1.2.38.7"/>
                            <DAI name="dU">
                                <Val>Software DI 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind40" desc="Software DI 9">
                            <DAI name="stVal" sAddr="1.0.39.1"/>
                            <DAI name="q" sAddr="1.0.39.2"/>
                            <DAI name="t" sAddr="1.0.39.3"/>
                            <DAI name="subEna" sAddr="1.2.39.4"/>
                            <DAI name="subVal" sAddr="1.2.39.5"/>
                            <DAI name="subQ" sAddr="1.2.39.6"/>
                            <DAI name="subID" sAddr="1.2.39.7"/>
                            <DAI name="dU">
                                <Val>Software DI 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind41" desc="Software DI 10">
                            <DAI name="stVal" sAddr="1.0.40.1"/>
                            <DAI name="q" sAddr="1.0.40.2"/>
                            <DAI name="t" sAddr="1.0.40.3"/>
                            <DAI name="subEna" sAddr="1.2.40.4"/>
                            <DAI name="subVal" sAddr="1.2.40.5"/>
                            <DAI name="subQ" sAddr="1.2.40.6"/>
                            <DAI name="subID" sAddr="1.2.40.7"/>
                            <DAI name="dU">
                                <Val>Software DI 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind42" desc="Software DI 11">
                            <DAI name="stVal" sAddr="1.0.41.1"/>
                            <DAI name="q" sAddr="1.0.41.2"/>
                            <DAI name="t" sAddr="1.0.41.3"/>
                            <DAI name="subEna" sAddr="1.2.41.4"/>
                            <DAI name="subVal" sAddr="1.2.41.5"/>
                            <DAI name="subQ" sAddr="1.2.41.6"/>
                            <DAI name="subID" sAddr="1.2.41.7"/>
                            <DAI name="dU">
                                <Val>Software DI 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind43" desc="Software DI 12">
                            <DAI name="stVal" sAddr="1.0.42.1"/>
                            <DAI name="q" sAddr="1.0.42.2"/>
                            <DAI name="t" sAddr="1.0.42.3"/>
                            <DAI name="subEna" sAddr="1.2.42.4"/>
                            <DAI name="subVal" sAddr="1.2.42.5"/>
                            <DAI name="subQ" sAddr="1.2.42.6"/>
                            <DAI name="subID" sAddr="1.2.42.7"/>
                            <DAI name="dU">
                                <Val>Software DI 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind44" desc="Software DI 13">
                            <DAI name="stVal" sAddr="1.0.43.1"/>
                            <DAI name="q" sAddr="1.0.43.2"/>
                            <DAI name="t" sAddr="1.0.43.3"/>
                            <DAI name="subEna" sAddr="1.2.43.4"/>
                            <DAI name="subVal" sAddr="1.2.43.5"/>
                            <DAI name="subQ" sAddr="1.2.43.6"/>
                            <DAI name="subID" sAddr="1.2.43.7"/>
                            <DAI name="dU">
                                <Val>Software DI 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind45" desc="Software DI 14">
                            <DAI name="stVal" sAddr="1.0.44.1"/>
                            <DAI name="q" sAddr="1.0.44.2"/>
                            <DAI name="t" sAddr="1.0.44.3"/>
                            <DAI name="subEna" sAddr="1.2.44.4"/>
                            <DAI name="subVal" sAddr="1.2.44.5"/>
                            <DAI name="subQ" sAddr="1.2.44.6"/>
                            <DAI name="subID" sAddr="1.2.44.7"/>
                            <DAI name="dU">
                                <Val>Software DI 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind46" desc="Software DI 15">
                            <DAI name="stVal" sAddr="1.0.45.1"/>
                            <DAI name="q" sAddr="1.0.45.2"/>
                            <DAI name="t" sAddr="1.0.45.3"/>
                            <DAI name="subEna" sAddr="1.2.45.4"/>
                            <DAI name="subVal" sAddr="1.2.45.5"/>
                            <DAI name="subQ" sAddr="1.2.45.6"/>
                            <DAI name="subID" sAddr="1.2.45.7"/>
                            <DAI name="dU">
                                <Val>Software DI 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind47" desc="Software DI 16">
                            <DAI name="stVal" sAddr="1.0.46.1"/>
                            <DAI name="q" sAddr="1.0.46.2"/>
                            <DAI name="t" sAddr="1.0.46.3"/>
                            <DAI name="subEna" sAddr="1.2.46.4"/>
                            <DAI name="subVal" sAddr="1.2.46.5"/>
                            <DAI name="subQ" sAddr="1.2.46.6"/>
                            <DAI name="subID" sAddr="1.2.46.7"/>
                            <DAI name="dU">
                                <Val>Software DI 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind48" desc="Software DI 17">
                            <DAI name="stVal" sAddr="1.0.47.1"/>
                            <DAI name="q" sAddr="1.0.47.2"/>
                            <DAI name="t" sAddr="1.0.47.3"/>
                            <DAI name="subEna" sAddr="1.2.47.4"/>
                            <DAI name="subVal" sAddr="1.2.47.5"/>
                            <DAI name="subQ" sAddr="1.2.47.6"/>
                            <DAI name="subID" sAddr="1.2.47.7"/>
                            <DAI name="dU">
                                <Val>Software DI 17</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind49" desc="Software DI 18">
                            <DAI name="stVal" sAddr="1.0.48.1"/>
                            <DAI name="q" sAddr="1.0.48.2"/>
                            <DAI name="t" sAddr="1.0.48.3"/>
                            <DAI name="subEna" sAddr="1.2.48.4"/>
                            <DAI name="subVal" sAddr="1.2.48.5"/>
                            <DAI name="subQ" sAddr="1.2.48.6"/>
                            <DAI name="subID" sAddr="1.2.48.7"/>
                            <DAI name="dU">
                                <Val>Software DI 18</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind50" desc="Software DI 19">
                            <DAI name="stVal" sAddr="1.0.49.1"/>
                            <DAI name="q" sAddr="1.0.49.2"/>
                            <DAI name="t" sAddr="1.0.49.3"/>
                            <DAI name="subEna" sAddr="1.2.49.4"/>
                            <DAI name="subVal" sAddr="1.2.49.5"/>
                            <DAI name="subQ" sAddr="1.2.49.6"/>
                            <DAI name="subID" sAddr="1.2.49.7"/>
                            <DAI name="dU">
                                <Val>Software DI 19</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind51" desc="Software DI 20">
                            <DAI name="stVal" sAddr="1.0.50.1"/>
                            <DAI name="q" sAddr="1.0.50.2"/>
                            <DAI name="t" sAddr="1.0.50.3"/>
                            <DAI name="subEna" sAddr="1.2.50.4"/>
                            <DAI name="subVal" sAddr="1.2.50.5"/>
                            <DAI name="subQ" sAddr="1.2.50.6"/>
                            <DAI name="subID" sAddr="1.2.50.7"/>
                            <DAI name="dU">
                                <Val>Software DI 20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind52" desc="Software DI 21">
                            <DAI name="stVal" sAddr="1.0.51.1"/>
                            <DAI name="q" sAddr="1.0.51.2"/>
                            <DAI name="t" sAddr="1.0.51.3"/>
                            <DAI name="subEna" sAddr="1.2.51.4"/>
                            <DAI name="subVal" sAddr="1.2.51.5"/>
                            <DAI name="subQ" sAddr="1.2.51.6"/>
                            <DAI name="subID" sAddr="1.2.51.7"/>
                            <DAI name="dU">
                                <Val>Software DI 21</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind53" desc="Software DI 22">
                            <DAI name="stVal" sAddr="1.0.52.1"/>
                            <DAI name="q" sAddr="1.0.52.2"/>
                            <DAI name="t" sAddr="1.0.52.3"/>
                            <DAI name="subEna" sAddr="1.2.52.4"/>
                            <DAI name="subVal" sAddr="1.2.52.5"/>
                            <DAI name="subQ" sAddr="1.2.52.6"/>
                            <DAI name="subID" sAddr="1.2.52.7"/>
                            <DAI name="dU">
                                <Val>Software DI 22</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind54" desc="Software DI 23">
                            <DAI name="stVal" sAddr="1.0.53.1"/>
                            <DAI name="q" sAddr="1.0.53.2"/>
                            <DAI name="t" sAddr="1.0.53.3"/>
                            <DAI name="subEna" sAddr="1.2.53.4"/>
                            <DAI name="subVal" sAddr="1.2.53.5"/>
                            <DAI name="subQ" sAddr="1.2.53.6"/>
                            <DAI name="subID" sAddr="1.2.53.7"/>
                            <DAI name="dU">
                                <Val>Software DI 23</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind55" desc="Software DI 24">
                            <DAI name="stVal" sAddr="1.0.54.1"/>
                            <DAI name="q" sAddr="1.0.54.2"/>
                            <DAI name="t" sAddr="1.0.54.3"/>
                            <DAI name="subEna" sAddr="1.2.54.4"/>
                            <DAI name="subVal" sAddr="1.2.54.5"/>
                            <DAI name="subQ" sAddr="1.2.54.6"/>
                            <DAI name="subID" sAddr="1.2.54.7"/>
                            <DAI name="dU">
                                <Val>Software DI 24</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind56" desc="Software DI 25">
                            <DAI name="stVal" sAddr="1.0.55.1"/>
                            <DAI name="q" sAddr="1.0.55.2"/>
                            <DAI name="t" sAddr="1.0.55.3"/>
                            <DAI name="subEna" sAddr="1.2.55.4"/>
                            <DAI name="subVal" sAddr="1.2.55.5"/>
                            <DAI name="subQ" sAddr="1.2.55.6"/>
                            <DAI name="subID" sAddr="1.2.55.7"/>
                            <DAI name="dU">
                                <Val>Software DI 25</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind57" desc="Software DI 26">
                            <DAI name="stVal" sAddr="1.0.56.1"/>
                            <DAI name="q" sAddr="1.0.56.2"/>
                            <DAI name="t" sAddr="1.0.56.3"/>
                            <DAI name="subEna" sAddr="1.2.56.4"/>
                            <DAI name="subVal" sAddr="1.2.56.5"/>
                            <DAI name="subQ" sAddr="1.2.56.6"/>
                            <DAI name="subID" sAddr="1.2.56.7"/>
                            <DAI name="dU">
                                <Val>Software DI 26</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind58" desc="Software DI 27">
                            <DAI name="stVal" sAddr="1.0.57.1"/>
                            <DAI name="q" sAddr="1.0.57.2"/>
                            <DAI name="t" sAddr="1.0.57.3"/>
                            <DAI name="subEna" sAddr="1.2.57.4"/>
                            <DAI name="subVal" sAddr="1.2.57.5"/>
                            <DAI name="subQ" sAddr="1.2.57.6"/>
                            <DAI name="subID" sAddr="1.2.57.7"/>
                            <DAI name="dU">
                                <Val>Software DI 27</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind59" desc="Software DI 28">
                            <DAI name="stVal" sAddr="1.0.58.1"/>
                            <DAI name="q" sAddr="1.0.58.2"/>
                            <DAI name="t" sAddr="1.0.58.3"/>
                            <DAI name="subEna" sAddr="1.2.58.4"/>
                            <DAI name="subVal" sAddr="1.2.58.5"/>
                            <DAI name="subQ" sAddr="1.2.58.6"/>
                            <DAI name="subID" sAddr="1.2.58.7"/>
                            <DAI name="dU">
                                <Val>Software DI 28</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind60" desc="Software DI 29">
                            <DAI name="stVal" sAddr="1.0.59.1"/>
                            <DAI name="q" sAddr="1.0.59.2"/>
                            <DAI name="t" sAddr="1.0.59.3"/>
                            <DAI name="subEna" sAddr="1.2.59.4"/>
                            <DAI name="subVal" sAddr="1.2.59.5"/>
                            <DAI name="subQ" sAddr="1.2.59.6"/>
                            <DAI name="subID" sAddr="1.2.59.7"/>
                            <DAI name="dU">
                                <Val>Software DI 29</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind61" desc="Software DI 30">
                            <DAI name="stVal" sAddr="1.0.60.1"/>
                            <DAI name="q" sAddr="1.0.60.2"/>
                            <DAI name="t" sAddr="1.0.60.3"/>
                            <DAI name="subEna" sAddr="1.2.60.4"/>
                            <DAI name="subVal" sAddr="1.2.60.5"/>
                            <DAI name="subQ" sAddr="1.2.60.6"/>
                            <DAI name="subID" sAddr="1.2.60.7"/>
                            <DAI name="dU">
                                <Val>Software DI 30</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind62" desc="Software DI 31">
                            <DAI name="stVal" sAddr="1.0.61.1"/>
                            <DAI name="q" sAddr="1.0.61.2"/>
                            <DAI name="t" sAddr="1.0.61.3"/>
                            <DAI name="subEna" sAddr="1.2.61.4"/>
                            <DAI name="subVal" sAddr="1.2.61.5"/>
                            <DAI name="subQ" sAddr="1.2.61.6"/>
                            <DAI name="subID" sAddr="1.2.61.7"/>
                            <DAI name="dU">
                                <Val>Software DI 31</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind63" desc="Software DI 32">
                            <DAI name="stVal" sAddr="1.0.62.1"/>
                            <DAI name="q" sAddr="1.0.62.2"/>
                            <DAI name="t" sAddr="1.0.62.3"/>
                            <DAI name="subEna" sAddr="1.2.62.4"/>
                            <DAI name="subVal" sAddr="1.2.62.5"/>
                            <DAI name="subQ" sAddr="1.2.62.6"/>
                            <DAI name="subID" sAddr="1.2.62.7"/>
                            <DAI name="dU">
                                <Val>Software DI 32</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind64" desc="Goose DI 1">
                            <DAI name="stVal" sAddr="1.0.63.1"/>
                            <DAI name="q" sAddr="1.0.63.2"/>
                            <DAI name="t" sAddr="1.0.63.3"/>
                            <DAI name="subEna" sAddr="1.2.63.4"/>
                            <DAI name="subVal" sAddr="1.2.63.5"/>
                            <DAI name="subQ" sAddr="1.2.63.6"/>
                            <DAI name="subID" sAddr="1.2.63.7"/>
                            <DAI name="dU">
                                <Val>Goose DI 1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="di" inst="2" lnClass="GGIO" lnType="DCP3_GGIO_BI" desc="Digital input">
                        <DOI name="Ind1" desc="Goose DI 2">
                            <DAI name="stVal" sAddr="1.0.64.1"/>
                            <DAI name="q" sAddr="1.0.64.2"/>
                            <DAI name="t" sAddr="1.0.64.3"/>
                            <DAI name="subEna" sAddr="1.2.64.4"/>
                            <DAI name="subVal" sAddr="1.2.64.5"/>
                            <DAI name="subQ" sAddr="1.2.64.6"/>
                            <DAI name="subID" sAddr="1.2.64.7"/>
                            <DAI name="dU">
                                <Val>Goose DI 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="Goose DI 3">
                            <DAI name="stVal" sAddr="1.0.65.1"/>
                            <DAI name="q" sAddr="1.0.65.2"/>
                            <DAI name="t" sAddr="1.0.65.3"/>
                            <DAI name="subEna" sAddr="1.2.65.4"/>
                            <DAI name="subVal" sAddr="1.2.65.5"/>
                            <DAI name="subQ" sAddr="1.2.65.6"/>
                            <DAI name="subID" sAddr="1.2.65.7"/>
                            <DAI name="dU">
                                <Val>Goose DI 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="Goose DI 4">
                            <DAI name="stVal" sAddr="1.0.66.1"/>
                            <DAI name="q" sAddr="1.0.66.2"/>
                            <DAI name="t" sAddr="1.0.66.3"/>
                            <DAI name="subEna" sAddr="1.2.66.4"/>
                            <DAI name="subVal" sAddr="1.2.66.5"/>
                            <DAI name="subQ" sAddr="1.2.66.6"/>
                            <DAI name="subID" sAddr="1.2.66.7"/>
                            <DAI name="dU">
                                <Val>Goose DI 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4" desc="Goose DI 5">
                            <DAI name="stVal" sAddr="1.0.67.1"/>
                            <DAI name="q" sAddr="1.0.67.2"/>
                            <DAI name="t" sAddr="1.0.67.3"/>
                            <DAI name="subEna" sAddr="1.2.67.4"/>
                            <DAI name="subVal" sAddr="1.2.67.5"/>
                            <DAI name="subQ" sAddr="1.2.67.6"/>
                            <DAI name="subID" sAddr="1.2.67.7"/>
                            <DAI name="dU">
                                <Val>Goose DI 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5" desc="Goose DI 6">
                            <DAI name="stVal" sAddr="1.0.68.1"/>
                            <DAI name="q" sAddr="1.0.68.2"/>
                            <DAI name="t" sAddr="1.0.68.3"/>
                            <DAI name="subEna" sAddr="1.2.68.4"/>
                            <DAI name="subVal" sAddr="1.2.68.5"/>
                            <DAI name="subQ" sAddr="1.2.68.6"/>
                            <DAI name="subID" sAddr="1.2.68.7"/>
                            <DAI name="dU">
                                <Val>Goose DI 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6" desc="Goose DI 7">
                            <DAI name="stVal" sAddr="1.0.69.1"/>
                            <DAI name="q" sAddr="1.0.69.2"/>
                            <DAI name="t" sAddr="1.0.69.3"/>
                            <DAI name="subEna" sAddr="1.2.69.4"/>
                            <DAI name="subVal" sAddr="1.2.69.5"/>
                            <DAI name="subQ" sAddr="1.2.69.6"/>
                            <DAI name="subID" sAddr="1.2.69.7"/>
                            <DAI name="dU">
                                <Val>Goose DI 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind7" desc="Goose DI 8">
                            <DAI name="stVal" sAddr="1.0.70.1"/>
                            <DAI name="q" sAddr="1.0.70.2"/>
                            <DAI name="t" sAddr="1.0.70.3"/>
                            <DAI name="subEna" sAddr="1.2.70.4"/>
                            <DAI name="subVal" sAddr="1.2.70.5"/>
                            <DAI name="subQ" sAddr="1.2.70.6"/>
                            <DAI name="subID" sAddr="1.2.70.7"/>
                            <DAI name="dU">
                                <Val>Goose DI 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind8" desc="Goose DI 9">
                            <DAI name="stVal" sAddr="1.0.71.1"/>
                            <DAI name="q" sAddr="1.0.71.2"/>
                            <DAI name="t" sAddr="1.0.71.3"/>
                            <DAI name="subEna" sAddr="1.2.71.4"/>
                            <DAI name="subVal" sAddr="1.2.71.5"/>
                            <DAI name="subQ" sAddr="1.2.71.6"/>
                            <DAI name="subID" sAddr="1.2.71.7"/>
                            <DAI name="dU">
                                <Val>Goose DI 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind9" desc="Goose DI 10">
                            <DAI name="stVal" sAddr="1.0.72.1"/>
                            <DAI name="q" sAddr="1.0.72.2"/>
                            <DAI name="t" sAddr="1.0.72.3"/>
                            <DAI name="subEna" sAddr="1.2.72.4"/>
                            <DAI name="subVal" sAddr="1.2.72.5"/>
                            <DAI name="subQ" sAddr="1.2.72.6"/>
                            <DAI name="subID" sAddr="1.2.72.7"/>
                            <DAI name="dU">
                                <Val>Goose DI 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind10" desc="Goose DI 11">
                            <DAI name="stVal" sAddr="1.0.73.1"/>
                            <DAI name="q" sAddr="1.0.73.2"/>
                            <DAI name="t" sAddr="1.0.73.3"/>
                            <DAI name="subEna" sAddr="1.2.73.4"/>
                            <DAI name="subVal" sAddr="1.2.73.5"/>
                            <DAI name="subQ" sAddr="1.2.73.6"/>
                            <DAI name="subID" sAddr="1.2.73.7"/>
                            <DAI name="dU">
                                <Val>Goose DI 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind11" desc="Goose DI 12">
                            <DAI name="stVal" sAddr="1.0.74.1"/>
                            <DAI name="q" sAddr="1.0.74.2"/>
                            <DAI name="t" sAddr="1.0.74.3"/>
                            <DAI name="subEna" sAddr="1.2.74.4"/>
                            <DAI name="subVal" sAddr="1.2.74.5"/>
                            <DAI name="subQ" sAddr="1.2.74.6"/>
                            <DAI name="subID" sAddr="1.2.74.7"/>
                            <DAI name="dU">
                                <Val>Goose DI 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind12" desc="Goose DI 13">
                            <DAI name="stVal" sAddr="1.0.75.1"/>
                            <DAI name="q" sAddr="1.0.75.2"/>
                            <DAI name="t" sAddr="1.0.75.3"/>
                            <DAI name="subEna" sAddr="1.2.75.4"/>
                            <DAI name="subVal" sAddr="1.2.75.5"/>
                            <DAI name="subQ" sAddr="1.2.75.6"/>
                            <DAI name="subID" sAddr="1.2.75.7"/>
                            <DAI name="dU">
                                <Val>Goose DI 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind13" desc="Goose DI 14">
                            <DAI name="stVal" sAddr="1.0.76.1"/>
                            <DAI name="q" sAddr="1.0.76.2"/>
                            <DAI name="t" sAddr="1.0.76.3"/>
                            <DAI name="subEna" sAddr="1.2.76.4"/>
                            <DAI name="subVal" sAddr="1.2.76.5"/>
                            <DAI name="subQ" sAddr="1.2.76.6"/>
                            <DAI name="subID" sAddr="1.2.76.7"/>
                            <DAI name="dU">
                                <Val>Goose DI 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind14" desc="Goose DI 15">
                            <DAI name="stVal" sAddr="1.0.77.1"/>
                            <DAI name="q" sAddr="1.0.77.2"/>
                            <DAI name="t" sAddr="1.0.77.3"/>
                            <DAI name="subEna" sAddr="1.2.77.4"/>
                            <DAI name="subVal" sAddr="1.2.77.5"/>
                            <DAI name="subQ" sAddr="1.2.77.6"/>
                            <DAI name="subID" sAddr="1.2.77.7"/>
                            <DAI name="dU">
                                <Val>Goose DI 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind15" desc="Goose DI 16">
                            <DAI name="stVal" sAddr="1.0.78.1"/>
                            <DAI name="q" sAddr="1.0.78.2"/>
                            <DAI name="t" sAddr="1.0.78.3"/>
                            <DAI name="subEna" sAddr="1.2.78.4"/>
                            <DAI name="subVal" sAddr="1.2.78.5"/>
                            <DAI name="subQ" sAddr="1.2.78.6"/>
                            <DAI name="subID" sAddr="1.2.78.7"/>
                            <DAI name="dU">
                                <Val>Goose DI 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind16" desc="Goose DI 17">
                            <DAI name="stVal" sAddr="1.0.79.1"/>
                            <DAI name="q" sAddr="1.0.79.2"/>
                            <DAI name="t" sAddr="1.0.79.3"/>
                            <DAI name="subEna" sAddr="1.2.79.4"/>
                            <DAI name="subVal" sAddr="1.2.79.5"/>
                            <DAI name="subQ" sAddr="1.2.79.6"/>
                            <DAI name="subID" sAddr="1.2.79.7"/>
                            <DAI name="dU">
                                <Val>Goose DI 17</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind17" desc="Goose DI 18">
                            <DAI name="stVal" sAddr="1.0.80.1"/>
                            <DAI name="q" sAddr="1.0.80.2"/>
                            <DAI name="t" sAddr="1.0.80.3"/>
                            <DAI name="subEna" sAddr="1.2.80.4"/>
                            <DAI name="subVal" sAddr="1.2.80.5"/>
                            <DAI name="subQ" sAddr="1.2.80.6"/>
                            <DAI name="subID" sAddr="1.2.80.7"/>
                            <DAI name="dU">
                                <Val>Goose DI 18</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind18" desc="Goose DI 19">
                            <DAI name="stVal" sAddr="1.0.81.1"/>
                            <DAI name="q" sAddr="1.0.81.2"/>
                            <DAI name="t" sAddr="1.0.81.3"/>
                            <DAI name="subEna" sAddr="1.2.81.4"/>
                            <DAI name="subVal" sAddr="1.2.81.5"/>
                            <DAI name="subQ" sAddr="1.2.81.6"/>
                            <DAI name="subID" sAddr="1.2.81.7"/>
                            <DAI name="dU">
                                <Val>Goose DI 19</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind19" desc="Goose DI 20">
                            <DAI name="stVal" sAddr="1.0.82.1"/>
                            <DAI name="q" sAddr="1.0.82.2"/>
                            <DAI name="t" sAddr="1.0.82.3"/>
                            <DAI name="subEna" sAddr="1.2.82.4"/>
                            <DAI name="subVal" sAddr="1.2.82.5"/>
                            <DAI name="subQ" sAddr="1.2.82.6"/>
                            <DAI name="subID" sAddr="1.2.82.7"/>
                            <DAI name="dU">
                                <Val>Goose DI 20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind20" desc="Goose DI 21">
                            <DAI name="stVal" sAddr="1.0.83.1"/>
                            <DAI name="q" sAddr="1.0.83.2"/>
                            <DAI name="t" sAddr="1.0.83.3"/>
                            <DAI name="subEna" sAddr="1.2.83.4"/>
                            <DAI name="subVal" sAddr="1.2.83.5"/>
                            <DAI name="subQ" sAddr="1.2.83.6"/>
                            <DAI name="subID" sAddr="1.2.83.7"/>
                            <DAI name="dU">
                                <Val>Goose DI 21</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind21" desc="Goose DI 22">
                            <DAI name="stVal" sAddr="1.0.84.1"/>
                            <DAI name="q" sAddr="1.0.84.2"/>
                            <DAI name="t" sAddr="1.0.84.3"/>
                            <DAI name="subEna" sAddr="1.2.84.4"/>
                            <DAI name="subVal" sAddr="1.2.84.5"/>
                            <DAI name="subQ" sAddr="1.2.84.6"/>
                            <DAI name="subID" sAddr="1.2.84.7"/>
                            <DAI name="dU">
                                <Val>Goose DI 22</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind22" desc="Goose DI 23">
                            <DAI name="stVal" sAddr="1.0.85.1"/>
                            <DAI name="q" sAddr="1.0.85.2"/>
                            <DAI name="t" sAddr="1.0.85.3"/>
                            <DAI name="subEna" sAddr="1.2.85.4"/>
                            <DAI name="subVal" sAddr="1.2.85.5"/>
                            <DAI name="subQ" sAddr="1.2.85.6"/>
                            <DAI name="subID" sAddr="1.2.85.7"/>
                            <DAI name="dU">
                                <Val>Goose DI 23</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind23" desc="Goose DI 24">
                            <DAI name="stVal" sAddr="1.0.86.1"/>
                            <DAI name="q" sAddr="1.0.86.2"/>
                            <DAI name="t" sAddr="1.0.86.3"/>
                            <DAI name="subEna" sAddr="1.2.86.4"/>
                            <DAI name="subVal" sAddr="1.2.86.5"/>
                            <DAI name="subQ" sAddr="1.2.86.6"/>
                            <DAI name="subID" sAddr="1.2.86.7"/>
                            <DAI name="dU">
                                <Val>Goose DI 24</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind24" desc="Goose DI 25">
                            <DAI name="stVal" sAddr="1.0.87.1"/>
                            <DAI name="q" sAddr="1.0.87.2"/>
                            <DAI name="t" sAddr="1.0.87.3"/>
                            <DAI name="subEna" sAddr="1.2.87.4"/>
                            <DAI name="subVal" sAddr="1.2.87.5"/>
                            <DAI name="subQ" sAddr="1.2.87.6"/>
                            <DAI name="subID" sAddr="1.2.87.7"/>
                            <DAI name="dU">
                                <Val>Goose DI 25</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind25" desc="Goose DI 26">
                            <DAI name="stVal" sAddr="1.0.88.1"/>
                            <DAI name="q" sAddr="1.0.88.2"/>
                            <DAI name="t" sAddr="1.0.88.3"/>
                            <DAI name="subEna" sAddr="1.2.88.4"/>
                            <DAI name="subVal" sAddr="1.2.88.5"/>
                            <DAI name="subQ" sAddr="1.2.88.6"/>
                            <DAI name="subID" sAddr="1.2.88.7"/>
                            <DAI name="dU">
                                <Val>Goose DI 26</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind26" desc="Goose DI 27">
                            <DAI name="stVal" sAddr="1.0.89.1"/>
                            <DAI name="q" sAddr="1.0.89.2"/>
                            <DAI name="t" sAddr="1.0.89.3"/>
                            <DAI name="subEna" sAddr="1.2.89.4"/>
                            <DAI name="subVal" sAddr="1.2.89.5"/>
                            <DAI name="subQ" sAddr="1.2.89.6"/>
                            <DAI name="subID" sAddr="1.2.89.7"/>
                            <DAI name="dU">
                                <Val>Goose DI 27</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind27" desc="Goose DI 28">
                            <DAI name="stVal" sAddr="1.0.90.1"/>
                            <DAI name="q" sAddr="1.0.90.2"/>
                            <DAI name="t" sAddr="1.0.90.3"/>
                            <DAI name="subEna" sAddr="1.2.90.4"/>
                            <DAI name="subVal" sAddr="1.2.90.5"/>
                            <DAI name="subQ" sAddr="1.2.90.6"/>
                            <DAI name="subID" sAddr="1.2.90.7"/>
                            <DAI name="dU">
                                <Val>Goose DI 28</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind28" desc="Goose DI 29">
                            <DAI name="stVal" sAddr="1.0.91.1"/>
                            <DAI name="q" sAddr="1.0.91.2"/>
                            <DAI name="t" sAddr="1.0.91.3"/>
                            <DAI name="subEna" sAddr="1.2.91.4"/>
                            <DAI name="subVal" sAddr="1.2.91.5"/>
                            <DAI name="subQ" sAddr="1.2.91.6"/>
                            <DAI name="subID" sAddr="1.2.91.7"/>
                            <DAI name="dU">
                                <Val>Goose DI 29</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind29" desc="Goose DI 30">
                            <DAI name="stVal" sAddr="1.0.92.1"/>
                            <DAI name="q" sAddr="1.0.92.2"/>
                            <DAI name="t" sAddr="1.0.92.3"/>
                            <DAI name="subEna" sAddr="1.2.92.4"/>
                            <DAI name="subVal" sAddr="1.2.92.5"/>
                            <DAI name="subQ" sAddr="1.2.92.6"/>
                            <DAI name="subID" sAddr="1.2.92.7"/>
                            <DAI name="dU">
                                <Val>Goose DI 30</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind30" desc="Goose DI 31">
                            <DAI name="stVal" sAddr="1.0.93.1"/>
                            <DAI name="q" sAddr="1.0.93.2"/>
                            <DAI name="t" sAddr="1.0.93.3"/>
                            <DAI name="subEna" sAddr="1.2.93.4"/>
                            <DAI name="subVal" sAddr="1.2.93.5"/>
                            <DAI name="subQ" sAddr="1.2.93.6"/>
                            <DAI name="subID" sAddr="1.2.93.7"/>
                            <DAI name="dU">
                                <Val>Goose DI 31</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind31" desc="Goose DI 32">
                            <DAI name="stVal" sAddr="1.0.94.1"/>
                            <DAI name="q" sAddr="1.0.94.2"/>
                            <DAI name="t" sAddr="1.0.94.3"/>
                            <DAI name="subEna" sAddr="1.2.94.4"/>
                            <DAI name="subVal" sAddr="1.2.94.5"/>
                            <DAI name="subQ" sAddr="1.2.94.6"/>
                            <DAI name="subID" sAddr="1.2.94.7"/>
                            <DAI name="dU">
                                <Val>Goose DI 32</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="alm" inst="1" lnClass="GGIO" lnType="DCP3_GGIO_ALM" desc="Device Alarm 1">
                        <DOI name="Alm1" desc="EEPROM Settings Error coming">
                            <DAI name="stVal" sAddr="7.0.0.1"/>
                            <DAI name="q" sAddr="7.0.0.2"/>
                            <DAI name="t" sAddr="7.0.0.3"/>
                            <DAI name="dU">
                                <Val>EEPROM Settings Error coming</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm2" desc="RAM Settings Error coming">
                            <DAI name="stVal" sAddr="7.0.1.1"/>
                            <DAI name="q" sAddr="7.0.1.2"/>
                            <DAI name="t" sAddr="7.0.1.3"/>
                            <DAI name="dU">
                                <Val>RAM Settings Error coming</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm3" desc="Communication Failure coming">
                            <DAI name="stVal" sAddr="7.0.2.1"/>
                            <DAI name="q" sAddr="7.0.2.2"/>
                            <DAI name="t" sAddr="7.0.2.3"/>
                            <DAI name="dU">
                                <Val>Communication Failure coming</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm6" desc="Relay data Number Error coming">
                            <DAI name="stVal" sAddr="7.0.3.1"/>
                            <DAI name="q" sAddr="7.0.3.2"/>
                            <DAI name="t" sAddr="7.0.3.3"/>
                            <DAI name="dU">
                                <Val>Relay data Number Error coming</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="SPSig" inst="1" lnClass="GGIO" lnType="DCP3_GGIO_SPCSO" desc="General">
                        <DOI name="SPCSO1" desc="Goose Digital Output 1 Relay Word">
                            <DAI name="stVal" sAddr="14.8.0.1"/>
                            <DAI name="q" sAddr="14.8.0.2"/>
                            <DAI name="t" sAddr="14.8.0.3"/>
                            <DAI name="ctlModel" sAddr="14.8.0.10">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Goose Digital Output 1 Relay Word</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO2" desc="Goose Digital Output 2 Relay Word">
                            <DAI name="stVal" sAddr="14.8.1.1"/>
                            <DAI name="q" sAddr="14.8.1.2"/>
                            <DAI name="t" sAddr="14.8.1.3"/>
                            <DAI name="ctlModel" sAddr="14.8.1.10">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Goose Digital Output 2 Relay Word</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="CTRL" desc="Control">
                    <LN0 inst="" lnClass="LLN0" lnType="DCP3_LLN0" desc="General">
                        <DataSet name="dsDin" desc="Control information">
                            <FCDA ldInst="CTRL" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST"/>
                            <FCDA ldInst="CTRL" lnClass="CSWI" lnInst="1" doName="Loc" fc="ST"/>
                            <FCDA ldInst="CTRL" lnClass="CSWI" lnInst="2" doName="Pos" fc="ST"/>
                            <FCDA ldInst="CTRL" lnClass="CSWI" lnInst="2" doName="Loc" fc="ST"/>
                        </DataSet>
                        <DataSet name="dsDevice" desc="Device information">
                            <FCDA ldInst="CTRL" lnClass="XCBR" lnInst="1" doName="Pos" fc="ST"/>
                            <FCDA ldInst="CTRL" lnClass="XSWI" lnInst="2" doName="Pos" fc="ST"/>
                        </DataSet>
                        <ReportControl name="brcbDin2" rptID="NULL" datSet="dsDevice" intgPd="0" confRev="1" buffered="true" bufTime="0">
                            <TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
                            <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false"/>
                            <RptEnabled max="4"/>
                        </ReportControl>
                        <ReportControl name="brcbDin1" rptID="NULL" datSet="dsDin" intgPd="0" confRev="1" buffered="true" bufTime="0">
                            <TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
                            <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false"/>
                            <RptEnabled max="4"/>
                        </ReportControl>
                        <DOI name="Loc">
                            <DAI name="stVal" sAddr="12.1.779.1"/>
                        </DOI>
                    </LN0>
                    <LN inst="0" lnClass="LPHD" lnType="DCP3_LPHD" desc="CTRLDevice LPHD">
                        <DOI name="PhyHealth" desc="CTRLDevice LPHD Health">
                            <DAI name="dU">
                                <Val>CTRLDevice LPHD Health</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy" desc="CTRLDevice LPHD Proxy">
                            <DAI name="dU">
                                <Val>CTRLDevice LPHD Proxy</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="DPC" inst="1" lnClass="GGIO" lnType="DCP3_GGIO_DPCSO" desc="Single positional control">
                        <DOI name="DCSO1" desc="Remote control 1">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="5.2.0.19"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.0.20"/>
                                    <DAI name="orIdent" sAddr="5.2.0.21"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.0.22"/>
                                <DAI name="T" sAddr="5.2.0.23"/>
                                <DAI name="Test" sAddr="5.2.0.24"/>
                                <DAI name="Check" sAddr="5.2.0.25"/>
                            </SDI>
                            <DAI name="stVal" sAddr="5.0.0.1"/>
                            <DAI name="q" sAddr="5.0.0.2"/>
                            <DAI name="t" sAddr="5.0.0.3"/>
                            <DAI name="ctlModel" sAddr="5.0.0.10">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Remote control the CB</Val>
                            </DAI>
                        </DOI>
						<DOI name="DCSO2" desc="Remote control 2">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="5.2.0.19"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.0.20"/>
                                    <DAI name="orIdent" sAddr="5.2.0.21"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.0.22"/>
                                <DAI name="T" sAddr="5.2.0.23"/>
                                <DAI name="Test" sAddr="5.2.0.24"/>
                                <DAI name="Check" sAddr="5.2.0.25"/>
                            </SDI>
                            <DAI name="stVal" sAddr="5.0.0.1"/>
                            <DAI name="q" sAddr="5.0.0.2"/>
                            <DAI name="t" sAddr="5.0.0.3"/>
                            <DAI name="ctlModel" sAddr="5.0.0.10">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Remote control the CB</Val>
                            </DAI>
                        </DOI>
                    </LN>
					<LN prefix="DPC" inst="2" lnClass="GGIO" lnType="DCP3_GGIO_DPCSO" desc="Single positional control">
                        <DOI name="DCSO1" desc="Remote control the CB">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="5.2.0.19"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.0.20"/>
                                    <DAI name="orIdent" sAddr="5.2.0.21"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.0.22"/>
                                <DAI name="T" sAddr="5.2.0.23"/>
                                <DAI name="Test" sAddr="5.2.0.24"/>
                                <DAI name="Check" sAddr="5.2.0.25"/>
                            </SDI>
                            <DAI name="stVal" sAddr="5.0.0.1"/>
                            <DAI name="q" sAddr="5.0.0.2"/>
                            <DAI name="t" sAddr="5.0.0.3"/>
                            <DAI name="ctlModel" sAddr="5.0.0.10">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Remote control the CB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="1" lnClass="CSWI" lnType="DCP3_CSWI" desc="Remote control the CB">
                        <DOI name="Pos" desc="Remote control the CB">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="5.2.32769.12"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.32769.13"/>
                                    <DAI name="orIdent" sAddr="5.2.32769.14"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.32769.15"/>
                                <DAI name="T" sAddr="5.2.32769.16"/>
                                <DAI name="Test" sAddr="5.2.32769.17"/>
                                <DAI name="Check" sAddr="5.2.32769.18"/>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="5.2.32769.19"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.32769.20"/>
                                    <DAI name="orIdent" sAddr="5.2.32769.21"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.32769.22"/>
                                <DAI name="T" sAddr="5.2.32769.23"/>
                                <DAI name="Test" sAddr="5.2.32769.24"/>
                                <DAI name="Check" sAddr="5.2.32769.25"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="5.2.32769.26"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.32769.27"/>
                                    <DAI name="orIdent" sAddr="5.2.32769.28"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.32769.29"/>
                                <DAI name="T" sAddr="5.2.32769.30"/>
                                <DAI name="Test" sAddr="5.2.32769.31"/>
                            </SDI>
                            <DAI name="stVal" sAddr="5.0.32769.1"/>
                            <DAI name="q" sAddr="5.0.32769.2"/>
                            <DAI name="t" sAddr="5.0.32769.3"/>
                            <DAI name="ctlModel" sAddr="5.0.32769.10">
                                <Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Remote control the CB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc" desc="Remote control the CB">
                            <DAI name="stVal" sAddr="12.0.781.1"/>
                        </DOI>
                    </LN>
                    <LN inst="1" lnClass="XCBR" lnType="DCP3_XCBR" desc="Remote control the CB">
                        <DOI name="Pos" desc="Remote control the CB">
                            <DAI name="stVal" sAddr="11.0.0.1"/>
                            <DAI name="q" sAddr="11.0.0.2"/>
                            <DAI name="t" sAddr="11.0.0.3"/>
                            <DAI name="dU">
                                <Val>Remote control the CB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="2" lnClass="CSWI" lnType="DCP3_CSWI" desc="Remote control the CN">
                        <DOI name="Pos" desc="Remote control the CN">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="5.2.33026.12"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.33026.13"/>
                                    <DAI name="orIdent" sAddr="5.2.33026.14"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.33026.15"/>
                                <DAI name="T" sAddr="5.2.33026.16"/>
                                <DAI name="Test" sAddr="5.2.33026.17"/>
                                <DAI name="Check" sAddr="5.2.33026.18"/>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="5.2.33026.19"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.33026.20"/>
                                    <DAI name="orIdent" sAddr="5.2.33026.21"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.33026.22"/>
                                <DAI name="T" sAddr="5.2.33026.23"/>
                                <DAI name="Test" sAddr="5.2.33026.24"/>
                                <DAI name="Check" sAddr="5.2.33026.25"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="5.2.33026.26"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.33026.27"/>
                                    <DAI name="orIdent" sAddr="5.2.33026.28"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.33026.29"/>
                                <DAI name="T" sAddr="5.2.33026.30"/>
                                <DAI name="Test" sAddr="5.2.33026.31"/>
                            </SDI>
                            <DAI name="stVal" sAddr="5.0.33026.1"/>
                            <DAI name="q" sAddr="5.0.33026.2"/>
                            <DAI name="t" sAddr="5.0.33026.3"/>
                            <DAI name="ctlModel" sAddr="5.0.33026.10">
                                <Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Remote control the CN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc" desc="Remote control the CN">
                            <DAI name="stVal" sAddr="12.0.782.1"/>
                        </DOI>
                    </LN>
                    <LN inst="2" lnClass="XSWI" lnType="DCP3_XSWI" desc="Remote control the CN">
                        <DOI name="Pos" desc="Remote control the CN">
                            <DAI name="stVal" sAddr="11.0.1.1"/>
                            <DAI name="q" sAddr="11.0.1.2"/>
                            <DAI name="t" sAddr="11.0.1.3"/>
                            <DAI name="dU">
                                <Val>Remote control the CN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="MEAS" desc="Measure">
                    <LN0 inst="" lnClass="LLN0" lnType="DCP3_LLN0" desc="General">
                        <DataSet name="dsAin" desc="Alalog Dataset">
                            <FCDA ldInst="MEAS" lnClass="MMXN" lnInst="1" doName="VolUB" fc="MX"/>
                            <FCDA ldInst="MEAS" lnClass="MMXN" lnInst="1" doName="VolUF" fc="MX"/>
                            <FCDA ldInst="MEAS" lnClass="MMXN" lnInst="1" doName="AmpIF" fc="MX"/>
                            <FCDA ldInst="MEAS" lnClass="MMXN" lnInst="1" doName="AmpIC1" fc="MX"/>
                            <FCDA ldInst="MEAS" lnClass="MMXN" lnInst="1" doName="AmpIC2" fc="MX"/>
                            <FCDA ldInst="MEAS" lnClass="MMXN" lnInst="1" doName="AmpIT" fc="MX"/>
                            <FCDA ldInst="MEAS" lnClass="MMXN" lnInst="1" doName="AmpIR1" fc="MX"/>
                            <FCDA ldInst="MEAS" lnClass="MMXN" lnInst="1" doName="AmpIR2" fc="MX"/>
                            <FCDA ldInst="MEAS" lnClass="MMXN" lnInst="1" doName="VolUFR1" fc="MX"/>
                            <FCDA ldInst="MEAS" lnClass="MMXN" lnInst="1" doName="VolUFR2" fc="MX"/>
                            <FCDA ldInst="MEAS" lnClass="MMXN" lnInst="1" doName="AmpIFR1" fc="MX"/>
                            <FCDA ldInst="MEAS" lnClass="MMXN" lnInst="1" doName="AmpIFR2" fc="MX"/>
                            <FCDA ldInst="MEAS" lnClass="MMXN" lnInst="1" doName="AmpIN" fc="MX"/>
                            <FCDA ldInst="MEAS" lnClass="MMXN" lnInst="1" doName="ThmPct" fc="MX"/>
                            <FCDA ldInst="MEAS" lnClass="MMXN" lnInst="1" doName="WattPFFwd" fc="MX"/>
                            <FCDA ldInst="MEAS" lnClass="MMXN" lnInst="1" doName="WattPFRv" fc="MX"/>
                        </DataSet>
                        <ReportControl name="urcbAin" rptID="NULL" datSet="dsAin" intgPd="0" confRev="1" buffered="false" bufTime="0">
                            <TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
                            <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false"/>
                            <RptEnabled max="4"/>
                        </ReportControl>
                    </LN0>
                    <LN inst="0" lnClass="LPHD" lnType="DCP3_LPHD" desc="MEASDevice LPHD">
                        <DOI name="PhyHealth" desc="MEASDevice LPHD Health">
                            <DAI name="dU">
                                <Val>MEASDevice LPHD Health</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy" desc="MEASDevice LPHD Proxy">
                            <DAI name="dU">
                                <Val>MEASDevice LPHD Proxy</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="1" lnClass="MMXN" lnType="DCP3_MEAS_MMXN" desc="Measurement">
                        <DOI name="VolUB" desc="Ub">
                            <SDI name="mag">
                                <DAI name="f" sAddr="2.0.0.11"/>
                            </SDI>
                            <DAI name="q" sAddr="2.0.0.2"/>
                            <DAI name="t" sAddr="2.0.0.3"/>
                            <DAI name="subEna" sAddr="2.2.0.4"/>
                            <SDI name="subMag">
                                <DAI name="f" sAddr="2.2.0.16"/>
                            </SDI>
                            <DAI name="subQ" sAddr="2.2.0.6"/>
                            <DAI name="subID" sAddr="2.2.0.7"/>
                            <DAI name="db" sAddr="2.0.0.20">
                                <Val>500</Val>
                            </DAI>
                            <DAI name="zeroDb" sAddr="2.0.0.21">
                                <Val>250</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="min">
                                    <DAI name="f" sAddr="2.0.0.23">
                                        <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="2.0.0.22">
                                        <Val>2000</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Ub</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VolUF" desc="Uf">
                            <SDI name="mag">
                                <DAI name="f" sAddr="2.0.1.11"/>
                            </SDI>
                            <DAI name="q" sAddr="2.0.1.2"/>
                            <DAI name="t" sAddr="2.0.1.3"/>
                            <DAI name="subEna" sAddr="2.2.1.4"/>
                            <SDI name="subMag">
                                <DAI name="f" sAddr="2.2.1.16"/>
                            </SDI>
                            <DAI name="subQ" sAddr="2.2.1.6"/>
                            <DAI name="subID" sAddr="2.2.1.7"/>
                            <DAI name="db" sAddr="2.0.1.20">
                                <Val>500</Val>
                            </DAI>
                            <DAI name="zeroDb" sAddr="2.0.1.21">
                                <Val>250</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="min">
                                    <DAI name="f" sAddr="2.0.1.23">
                                        <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="2.0.1.22">
                                        <Val>2000</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Uf</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AmpIF" desc="If">
                            <SDI name="mag">
                                <DAI name="f" sAddr="2.0.2.11"/>
                            </SDI>
                            <DAI name="q" sAddr="2.0.2.2"/>
                            <DAI name="t" sAddr="2.0.2.3"/>
                            <DAI name="subEna" sAddr="2.2.2.4"/>
                            <SDI name="subMag">
                                <DAI name="f" sAddr="2.2.2.16"/>
                            </SDI>
                            <DAI name="subQ" sAddr="2.2.2.6"/>
                            <DAI name="subID" sAddr="2.2.2.7"/>
                            <DAI name="db" sAddr="2.0.2.20">
                                <Val>200</Val>
                            </DAI>
                            <DAI name="zeroDb" sAddr="2.0.2.21">
                                <Val>75</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="min">
                                    <DAI name="f" sAddr="2.0.2.23">
                                        <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="2.0.2.22">
                                        <Val>20000</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <DAI name="dU">
                                <Val>If</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AmpIC1" desc="Ic1">
                            <SDI name="mag">
                                <DAI name="f" sAddr="2.0.3.11"/>
                            </SDI>
                            <DAI name="q" sAddr="2.0.3.2"/>
                            <DAI name="t" sAddr="2.0.3.3"/>
                            <DAI name="subEna" sAddr="2.2.3.4"/>
                            <SDI name="subMag">
                                <DAI name="f" sAddr="2.2.3.16"/>
                            </SDI>
                            <DAI name="subQ" sAddr="2.2.3.6"/>
                            <DAI name="subID" sAddr="2.2.3.7"/>
                            <DAI name="db" sAddr="2.0.3.20">
                                <Val>250</Val>
                            </DAI>
                            <DAI name="zeroDb" sAddr="2.0.3.21">
                                <Val>100</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="min">
                                    <DAI name="f" sAddr="2.0.3.23">
                                        <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="2.0.3.22">
                                        <Val>20000</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Ic1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AmpIC2" desc="Ic2">
                            <SDI name="mag">
                                <DAI name="f" sAddr="2.0.4.11"/>
                            </SDI>
                            <DAI name="q" sAddr="2.0.4.2"/>
                            <DAI name="t" sAddr="2.0.4.3"/>
                            <DAI name="subEna" sAddr="2.2.4.4"/>
                            <SDI name="subMag">
                                <DAI name="f" sAddr="2.2.4.16"/>
                            </SDI>
                            <DAI name="subQ" sAddr="2.2.4.6"/>
                            <DAI name="subID" sAddr="2.2.4.7"/>
                            <DAI name="db" sAddr="2.0.4.20">
                                <Val>250</Val>
                            </DAI>
                            <DAI name="zeroDb" sAddr="2.0.4.21">
                                <Val>100</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="min">
                                    <DAI name="f" sAddr="2.0.4.23">
                                        <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="2.0.4.22">
                                        <Val>20000</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Ic2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AmpIT" desc="It">
                            <SDI name="mag">
                                <DAI name="f" sAddr="2.0.5.11"/>
                            </SDI>
                            <DAI name="q" sAddr="2.0.5.2"/>
                            <DAI name="t" sAddr="2.0.5.3"/>
                            <DAI name="subEna" sAddr="2.2.5.4"/>
                            <SDI name="subMag">
                                <DAI name="f" sAddr="2.2.5.16"/>
                            </SDI>
                            <DAI name="subQ" sAddr="2.2.5.6"/>
                            <DAI name="subID" sAddr="2.2.5.7"/>
                            <DAI name="db" sAddr="2.0.5.20">
                                <Val>6000</Val>
                            </DAI>
                            <DAI name="zeroDb" sAddr="2.0.5.21">
                                <Val>3000</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="min">
                                    <DAI name="f" sAddr="2.0.5.23">
                                        <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="2.0.5.22">
                                        <Val>100</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <DAI name="dU">
                                <Val>It</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AmpIR1" desc="Ir1">
                            <SDI name="mag">
                                <DAI name="f" sAddr="2.0.6.11"/>
                            </SDI>
                            <DAI name="q" sAddr="2.0.6.2"/>
                            <DAI name="t" sAddr="2.0.6.3"/>
                            <DAI name="subEna" sAddr="2.2.6.4"/>
                            <SDI name="subMag">
                                <DAI name="f" sAddr="2.2.6.16"/>
                            </SDI>
                            <DAI name="subQ" sAddr="2.2.6.6"/>
                            <DAI name="subID" sAddr="2.2.6.7"/>
                            <DAI name="db" sAddr="2.0.6.20">
                                <Val>200</Val>
                            </DAI>
                            <DAI name="zeroDb" sAddr="2.0.6.21">
                                <Val>75</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="min">
                                    <DAI name="f" sAddr="2.0.6.23">
                                        <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="2.0.6.22">
                                        <Val>20000</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Ir1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AmpIR2" desc="Ir2">
                            <SDI name="mag">
                                <DAI name="f" sAddr="2.0.7.11"/>
                            </SDI>
                            <DAI name="q" sAddr="2.0.7.2"/>
                            <DAI name="t" sAddr="2.0.7.3"/>
                            <DAI name="subEna" sAddr="2.2.7.4"/>
                            <SDI name="subMag">
                                <DAI name="f" sAddr="2.2.7.16"/>
                            </SDI>
                            <DAI name="subQ" sAddr="2.2.7.6"/>
                            <DAI name="subID" sAddr="2.2.7.7"/>
                            <DAI name="db" sAddr="2.0.7.20">
                                <Val>200</Val>
                            </DAI>
                            <DAI name="zeroDb" sAddr="2.0.7.21">
                                <Val>75</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="min">
                                    <DAI name="f" sAddr="2.0.7.23">
                                        <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="2.0.7.22">
                                        <Val>20000</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Ir2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VolUFR1" desc="Utv1">
                            <SDI name="mag">
                                <DAI name="f" sAddr="2.0.8.11"/>
                            </SDI>
                            <DAI name="q" sAddr="2.0.8.2"/>
                            <DAI name="t" sAddr="2.0.8.3"/>
                            <DAI name="subEna" sAddr="2.2.8.4"/>
                            <SDI name="subMag">
                                <DAI name="f" sAddr="2.2.8.16"/>
                            </SDI>
                            <DAI name="subQ" sAddr="2.2.8.6"/>
                            <DAI name="subID" sAddr="2.2.8.7"/>
                            <DAI name="db" sAddr="2.0.8.20">
                                <Val>500</Val>
                            </DAI>
                            <DAI name="zeroDb" sAddr="2.0.8.21">
                                <Val>250</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="min">
                                    <DAI name="f" sAddr="2.0.8.23">
                                        <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="2.0.8.22">
                                        <Val>2000</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Utv1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VolUFR2" desc="Utv2">
                            <SDI name="mag">
                                <DAI name="f" sAddr="2.0.9.11"/>
                            </SDI>
                            <DAI name="q" sAddr="2.0.9.2"/>
                            <DAI name="t" sAddr="2.0.9.3"/>
                            <DAI name="subEna" sAddr="2.2.9.4"/>
                            <SDI name="subMag">
                                <DAI name="f" sAddr="2.2.9.16"/>
                            </SDI>
                            <DAI name="subQ" sAddr="2.2.9.6"/>
                            <DAI name="subID" sAddr="2.2.9.7"/>
                            <DAI name="db" sAddr="2.0.9.20">
                                <Val>500</Val>
                            </DAI>
                            <DAI name="zeroDb" sAddr="2.0.9.21">
                                <Val>250</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="min">
                                    <DAI name="f" sAddr="2.0.9.23">
                                        <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="2.0.9.22">
                                        <Val>2000</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Utv2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AmpIFR1" desc="Ifl1">
                            <SDI name="mag">
                                <DAI name="f" sAddr="2.0.10.11"/>
                            </SDI>
                            <DAI name="q" sAddr="2.0.10.2"/>
                            <DAI name="t" sAddr="2.0.10.3"/>
                            <DAI name="subEna" sAddr="2.2.10.4"/>
                            <SDI name="subMag">
                                <DAI name="f" sAddr="2.2.10.16"/>
                            </SDI>
                            <DAI name="subQ" sAddr="2.2.10.6"/>
                            <DAI name="subID" sAddr="2.2.10.7"/>
                            <DAI name="db" sAddr="2.0.10.20">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="zeroDb" sAddr="2.0.10.21">
                                <Val>500</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="min">
                                    <DAI name="f" sAddr="2.0.10.23">
                                        <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="2.0.10.22">
                                        <Val>1000</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Ifl1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AmpIFR2" desc="Ifl2">
                            <SDI name="mag">
                                <DAI name="f" sAddr="2.0.11.11"/>
                            </SDI>
                            <DAI name="q" sAddr="2.0.11.2"/>
                            <DAI name="t" sAddr="2.0.11.3"/>
                            <DAI name="subEna" sAddr="2.2.11.4"/>
                            <SDI name="subMag">
                                <DAI name="f" sAddr="2.2.11.16"/>
                            </SDI>
                            <DAI name="subQ" sAddr="2.2.11.6"/>
                            <DAI name="subID" sAddr="2.2.11.7"/>
                            <DAI name="db" sAddr="2.0.11.20">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="zeroDb" sAddr="2.0.11.21">
                                <Val>500</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="min">
                                    <DAI name="f" sAddr="2.0.11.23">
                                        <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="2.0.11.22">
                                        <Val>1000</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Ifl2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AmpIN" desc="In">
                            <SDI name="mag">
                                <DAI name="f" sAddr="2.0.12.11"/>
                            </SDI>
                            <DAI name="q" sAddr="2.0.12.2"/>
                            <DAI name="t" sAddr="2.0.12.3"/>
                            <DAI name="subEna" sAddr="2.2.12.4"/>
                            <SDI name="subMag">
                                <DAI name="f" sAddr="2.2.12.16"/>
                            </SDI>
                            <DAI name="subQ" sAddr="2.2.12.6"/>
                            <DAI name="subID" sAddr="2.2.12.7"/>
                            <DAI name="db" sAddr="2.0.12.20">
                                <Val>500</Val>
                            </DAI>
                            <DAI name="zeroDb" sAddr="2.0.12.21">
                                <Val>250</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="min">
                                    <DAI name="f" sAddr="2.0.12.23">
                                        <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="2.0.12.22">
                                        <Val>2000</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <DAI name="dU">
                                <Val>In</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ThmPct" desc="K_thm">
                            <SDI name="mag">
                                <DAI name="f" sAddr="2.0.13.11"/>
                            </SDI>
                            <DAI name="q" sAddr="2.0.13.2"/>
                            <DAI name="t" sAddr="2.0.13.3"/>
                            <DAI name="subEna" sAddr="2.2.13.4"/>
                            <SDI name="subMag">
                                <DAI name="f" sAddr="2.2.13.16"/>
                            </SDI>
                            <DAI name="subQ" sAddr="2.2.13.6"/>
                            <DAI name="subID" sAddr="2.2.13.7"/>
                            <DAI name="db" sAddr="2.0.13.20">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="zeroDb" sAddr="2.0.13.21">
                                <Val>2500</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="min">
                                    <DAI name="f" sAddr="2.0.13.23">
                                        <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="2.0.13.22">
                                        <Val>200</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <DAI name="dU">
                                <Val>K_thm</Val>
                            </DAI>
                        </DOI>
                        <DOI name="WattPFFwd" desc="Pf_F">
                            <SDI name="mag">
                                <DAI name="f" sAddr="2.0.14.11"/>
                            </SDI>
                            <DAI name="q" sAddr="2.0.14.2"/>
                            <DAI name="t" sAddr="2.0.14.3"/>
                            <DAI name="subEna" sAddr="2.2.14.4"/>
                            <SDI name="subMag">
                                <DAI name="f" sAddr="2.2.14.16"/>
                            </SDI>
                            <DAI name="subQ" sAddr="2.2.14.6"/>
                            <DAI name="subID" sAddr="2.2.14.7"/>
                            <DAI name="db" sAddr="2.0.14.20">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="zeroDb" sAddr="2.0.14.21">
                                <Val>100</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="min">
                                    <DAI name="f" sAddr="2.0.14.23">
                                        <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="2.0.14.22">
                                        <Val>1000000</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Pf_F</Val>
                            </DAI>
                        </DOI>
                        <DOI name="WattPFRv" desc="Pf_R">
                            <SDI name="mag">
                                <DAI name="f" sAddr="2.0.15.11"/>
                            </SDI>
                            <DAI name="q" sAddr="2.0.15.2"/>
                            <DAI name="t" sAddr="2.0.15.3"/>
                            <DAI name="subEna" sAddr="2.2.15.4"/>
                            <SDI name="subMag">
                                <DAI name="f" sAddr="2.2.15.16"/>
                            </SDI>
                            <DAI name="subQ" sAddr="2.2.15.6"/>
                            <DAI name="subID" sAddr="2.2.15.7"/>
                            <DAI name="db" sAddr="2.0.15.20">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="zeroDb" sAddr="2.0.15.21">
                                <Val>100</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="min">
                                    <DAI name="f" sAddr="2.0.15.23">
                                        <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="2.0.15.22">
                                        <Val>1000000</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Pf_R</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="PROT" desc="Protection">
                    <LN0 inst="" lnClass="LLN0" lnType="DCP3_PROT_LLN0" desc="Prtotetion">
                        <DataSet name="dsSetting" desc="Setting Dataset">
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="1" doName="Enable" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="2" doName="Enable" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="3" doName="Enable" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="4" doName="Enable" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="EnaRORF" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="EnaRORR" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTTR" lnInst="1" doName="Enable" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTUV" lnInst="1" doName="Enable" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTOV" lnInst="29" doName="Enable" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="7" doName="Enable" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="8" doName="Enable" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="9" doName="Enable" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="10" doName="Enable" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="Ena64U1" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="Ena64U2" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="Ena64I1" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="Ena64I2" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="EnaCab1" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="EnaCab2" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="1" doName="Enable" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="Enable" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="EnaF3LT" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="Ena26PI3LT" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="EnaNVWT" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="EnaMCBTr" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="Reserve1" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="Reserve2" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="1" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="1" doName="OpDlTmms" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="2" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="2" doName="OpDlTmms" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="3" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="3" doName="OpDlTms" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="4" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="4" doName="OpDlTms" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="5" doName="StrChgRte" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="6" doName="StrChgRte" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="ChgRteRsF" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="5" doName="StrValIncr" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="6" doName="StrValIncr" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="5" doName="OpDlTmms" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="6" doName="OpDlTmms" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="RsDlTmmsF" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="17" doName="StrChgRte" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="18" doName="StrChgRte" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="ChgRteRsR" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="17" doName="StrValIncr" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="18" doName="StrValIncr" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="17" doName="OpDlTmms" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="18" doName="OpDlTmms" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="RsDlTmmsR" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTTR" lnInst="1" doName="ThdVal" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTTR" lnInst="1" doName="Kval" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTTR" lnInst="1" doName="ConsTmsl" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTTR" lnInst="1" doName="AlmVal" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTTR" lnInst="1" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTTR" lnInst="1" doName="TrRsVal" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTUV" lnInst="1" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTUV" lnInst="1" doName="OpDlTms" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTUV" lnInst="1" doName="Type" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTOV" lnInst="29" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTOV" lnInst="29" doName="OpDlTms" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTOV" lnInst="29" doName="Type" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="1" doName="FailTmms" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="Type" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="FLTV" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="FLTTms" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="ResV" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="ResRis" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="LTRis" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="ALTTms" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="MLTTms" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="LTRisTms" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="LTDurTms" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="ALTNum" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="MLTNum" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="RecNum" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="LTSTms" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="SOTFTms" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="UbGetMode" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="UbUserDef" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="RsModFr1" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TVwarn" lnClass="PTOV" lnInst="30" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TVwarn" lnClass="PTOV" lnInst="30" doName="OpDlTms" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="ZoneNumFr1" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TV" lnClass="PTOV" lnInst="1" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TV" lnClass="PTOV" lnInst="1" doName="OpDlTms" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TV" lnClass="PTOV" lnInst="2" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TV" lnClass="PTOV" lnInst="2" doName="OpDlTms" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TV" lnClass="PTOV" lnInst="3" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TV" lnClass="PTOV" lnInst="3" doName="OpDlTms" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TV" lnClass="PTOV" lnInst="4" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TV" lnClass="PTOV" lnInst="4" doName="OpDlTms" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TV" lnClass="PTOV" lnInst="5" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TV" lnClass="PTOV" lnInst="5" doName="OpDlTms" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TV" lnClass="PTOV" lnInst="6" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TV" lnClass="PTOV" lnInst="6" doName="OpDlTms" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TV" lnClass="PTOV" lnInst="7" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TV" lnClass="PTOV" lnInst="7" doName="OpDlTms" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TV" lnClass="PTOV" lnInst="8" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TV" lnClass="PTOV" lnInst="8" doName="OpDlTms" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TV" lnClass="PTOV" lnInst="9" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TV" lnClass="PTOV" lnInst="9" doName="OpDlTms" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TV" lnClass="PTOV" lnInst="10" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TV" lnClass="PTOV" lnInst="10" doName="OpDlTms" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TV" lnClass="PTOV" lnInst="11" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TV" lnClass="PTOV" lnInst="11" doName="OpDlTms" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TV" lnClass="PTOV" lnInst="12" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TV" lnClass="PTOV" lnInst="12" doName="OpDlTms" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TV" lnClass="PTOV" lnInst="13" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TV" lnClass="PTOV" lnInst="13" doName="OpDlTms" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TV" lnClass="PTOV" lnInst="14" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TV" lnClass="PTOV" lnInst="14" doName="OpDlTms" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="RsModFr2" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TVwarn" lnClass="PTOV" lnInst="31" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TVwarn" lnClass="PTOV" lnInst="31" doName="OpDlTms" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="ZoneNumFr2" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TV" lnClass="PTOV" lnInst="15" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TV" lnClass="PTOV" lnInst="15" doName="OpDlTms" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TV" lnClass="PTOV" lnInst="16" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TV" lnClass="PTOV" lnInst="16" doName="OpDlTms" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TV" lnClass="PTOV" lnInst="17" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TV" lnClass="PTOV" lnInst="17" doName="OpDlTms" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TV" lnClass="PTOV" lnInst="18" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TV" lnClass="PTOV" lnInst="18" doName="OpDlTms" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TV" lnClass="PTOV" lnInst="19" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TV" lnClass="PTOV" lnInst="19" doName="OpDlTms" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TV" lnClass="PTOV" lnInst="20" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TV" lnClass="PTOV" lnInst="20" doName="OpDlTms" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TV" lnClass="PTOV" lnInst="21" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TV" lnClass="PTOV" lnInst="21" doName="OpDlTms" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TV" lnClass="PTOV" lnInst="22" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TV" lnClass="PTOV" lnInst="22" doName="OpDlTms" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TV" lnClass="PTOV" lnInst="23" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TV" lnClass="PTOV" lnInst="23" doName="OpDlTms" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TV" lnClass="PTOV" lnInst="24" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TV" lnClass="PTOV" lnInst="24" doName="OpDlTms" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TV" lnClass="PTOV" lnInst="25" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TV" lnClass="PTOV" lnInst="25" doName="OpDlTms" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TV" lnClass="PTOV" lnInst="26" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TV" lnClass="PTOV" lnInst="26" doName="OpDlTms" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TV" lnClass="PTOV" lnInst="27" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TV" lnClass="PTOV" lnInst="27" doName="OpDlTms" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TV" lnClass="PTOV" lnInst="28" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="TV" lnClass="PTOV" lnInst="28" doName="OpDlTms" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="FL" lnClass="PTOC" lnInst="11" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="FL" lnClass="PTOC" lnInst="11" doName="OpDlTmms" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="FL" lnClass="PTOC" lnInst="12" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="FL" lnClass="PTOC" lnInst="12" doName="OpDlTmms" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="FL" lnClass="PTOC" lnInst="13" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="FL" lnClass="PTOC" lnInst="13" doName="OpDlTmms" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="FL" lnClass="PTOC" lnInst="11" doName="DirMod" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="FL" lnClass="PTOC" lnInst="12" doName="DirMod" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="FL" lnClass="PTOC" lnInst="13" doName="DirMod" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="FL" lnClass="PTOC" lnInst="11" doName="Enable" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="FL" lnClass="PTOC" lnInst="12" doName="Enable" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="FL" lnClass="PTOC" lnInst="13" doName="Enable" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="FL" lnClass="PTOC" lnInst="14" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="FL" lnClass="PTOC" lnInst="14" doName="OpDlTmms" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="FL" lnClass="PTOC" lnInst="15" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="FL" lnClass="PTOC" lnInst="15" doName="OpDlTmms" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="FL" lnClass="PTOC" lnInst="16" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="FL" lnClass="PTOC" lnInst="16" doName="OpDlTmms" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="FL" lnClass="PTOC" lnInst="14" doName="DirMod" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="FL" lnClass="PTOC" lnInst="15" doName="DirMod" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="FL" lnClass="PTOC" lnInst="16" doName="DirMod" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="FL" lnClass="PTOC" lnInst="14" doName="Enable" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="FL" lnClass="PTOC" lnInst="15" doName="Enable" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="FL" lnClass="PTOC" lnInst="16" doName="Enable" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="7" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="7" doName="OpDlTmms" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="7" doName="RsModRev" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="8" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="8" doName="OpDlTmms" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="8" doName="RsModRev" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="9" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="9" doName="OpDlTmms" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="9" doName="RsModRev" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="10" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="10" doName="OpDlTmms" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="10" doName="RsModRev" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PDIS" lnInst="2" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PDIS" lnInst="2" doName="OpDlTmms" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PDIS" lnInst="1" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PDIS" lnInst="1" doName="OpDlTmms" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PDIS" lnInst="3" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PDIS" lnInst="3" doName="OpDlTmms" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="RisCab1R1" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="RisCab1R2" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PDIS" lnInst="5" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PDIS" lnInst="5" doName="OpDlTmms" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PDIS" lnInst="4" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PDIS" lnInst="4" doName="OpDlTmms" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PDIS" lnInst="6" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PDIS" lnInst="6" doName="OpDlTmms" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="RisCab2R1" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="RisCab2R2" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="NVWT" lnClass="PTOC" lnInst="19" doName="StrValIncr" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="NVWT" lnClass="PTOC" lnInst="19" doName="StrIncr1" fc="SG"/>
                            <FCDA ldInst="PROT" prefix="NVWT" lnClass="PTOC" lnInst="19" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="RteBlkTmms" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="PickReport" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="TriggerTime" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="ChSupAmp" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="ChSupTms" fc="SG"/>
                        </DataSet>
                        <DataSet name="dsWarning" desc="Warning Dataset">
                            <FCDA ldInst="PROT" prefix="AD" lnClass="GAPC" lnInst="2" doName="Alm" fc="ST"/>
                            <FCDA ldInst="PROT" prefix="AO" lnClass="GAPC" lnInst="3" doName="Alm" fc="ST"/>
                            <FCDA ldInst="PROT" prefix="AO" lnClass="GAPC" lnInst="4" doName="Alm" fc="ST"/>
                            <FCDA ldInst="PROT" prefix="AI" lnClass="GAPC" lnInst="5" doName="Alm" fc="ST"/>
                            <FCDA ldInst="PROT" prefix="AI" lnClass="GAPC" lnInst="6" doName="Alm" fc="ST"/>
                            <FCDA ldInst="PROT" prefix="AI" lnClass="GAPC" lnInst="7" doName="Alm" fc="ST"/>
                            <FCDA ldInst="PROT" prefix="AI" lnClass="GAPC" lnInst="8" doName="Alm" fc="ST"/>
                            <FCDA ldInst="PROT" prefix="AI" lnClass="GAPC" lnInst="9" doName="Alm" fc="ST"/>
                            <FCDA ldInst="PROT" prefix="AI" lnClass="GAPC" lnInst="10" doName="Alm" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="GAPC" lnInst="11" doName="Alm" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="12" doName="Op" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="PDIS" lnInst="2" doName="Alm" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="PDIS" lnInst="3" doName="Alm" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="PDIS" lnInst="5" doName="Alm" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="PDIS" lnInst="6" doName="Alm" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="Alm" fc="ST"/>
                        </DataSet>
                        <DataSet name="dsTripInfo" desc="TripInfo Dataset">
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="5" doName="Op" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="6" doName="Op" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="17" doName="Op" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="18" doName="Op" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="1" doName="Str" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="1" doName="Op" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="2" doName="Str" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="2" doName="Op" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="3" doName="Str" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="3" doName="Op" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="4" doName="Str" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="4" doName="Op" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="PDIS" lnInst="1" doName="Str" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="PDIS" lnInst="1" doName="Op" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="PDIS" lnInst="4" doName="Str" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="PDIS" lnInst="4" doName="Op" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="1" doName="OpEx" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="GAPC" lnInst="1" doName="Op" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="Str" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="Op1" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="Op" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="PTTR" lnInst="1" doName="AlmThm" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="PTTR" lnInst="1" doName="Op" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="PTUV" lnInst="1" doName="Alm" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="PTUV" lnInst="1" doName="Str" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="PTUV" lnInst="1" doName="Op" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="PTOV" lnInst="29" doName="Alm" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="PTOV" lnInst="29" doName="Str" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="PTOV" lnInst="29" doName="Op" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="5" doName="Str" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="6" doName="Str" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="17" doName="Str" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="18" doName="Str" fc="ST"/>
                        </DataSet>
                        <ReportControl name="brcbTripInfo" rptID="NULL" datSet="dsTripInfo" intgPd="0" confRev="1" buffered="true" bufTime="0">
                            <TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
                            <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false"/>
                            <RptEnabled max="4"/>
                        </ReportControl>
                        <ReportControl name="brcbWarningInfo" rptID="NULL" datSet="dsWarning" intgPd="0" confRev="1" buffered="true" bufTime="0">
                            <TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
                            <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false"/>
                            <RptEnabled max="4"/>
                        </ReportControl>
                        <DOI name="EnaRORF" desc="Forward Current Rate of rise">
                            <DAI name="setVal" sAddr="10.2.4.1"/>
                            <DAI name="dU">
                                <Val>Forward Current Rate of rise</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EnaRORR" desc="Reverse Current Rate of rise">
                            <DAI name="setVal" sAddr="10.2.5.1"/>
                            <DAI name="dU">
                                <Val>Reverse Current Rate of rise</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ena64U1" desc="Touch Voltage Supervision 1">
                            <DAI name="setVal" sAddr="10.2.13.1"/>
                            <DAI name="dU">
                                <Val>Touch Voltage Supervision 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ena64U2" desc="Touch Voltage Supervision 2">
                            <DAI name="setVal" sAddr="10.2.14.1"/>
                            <DAI name="dU">
                                <Val>Touch Voltage Supervision 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ena64I1" desc="Frame Leakage current 1">
                            <DAI name="setVal" sAddr="10.2.15.1"/>
                            <DAI name="dU">
                                <Val>Frame Leakage current 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ena64I2" desc="Frame Leakage current 2">
                            <DAI name="setVal" sAddr="10.2.16.1"/>
                            <DAI name="dU">
                                <Val>Frame Leakage current 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EnaCab1" desc="Cable 1 Supervision">
                            <DAI name="setVal" sAddr="10.2.17.1"/>
                            <DAI name="dU">
                                <Val>Cable 1 Supervision</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EnaCab2" desc="Cable 2 Supervision">
                            <DAI name="setVal" sAddr="10.2.18.1"/>
                            <DAI name="dU">
                                <Val>Cable 2 Supervision</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EnaNVWT" desc="Normalized value with timetag">
                            <DAI name="setVal" sAddr="10.2.23.1"/>
                            <DAI name="dU">
                                <Val>Normalized value with timetag</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EnaMCBTr" desc="MCB Trip">
                            <DAI name="setVal" sAddr="10.2.24.1"/>
                            <DAI name="dU">
                                <Val>MCB Trip</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Reserve1" desc="Reserve 1">
                            <DAI name="setVal" sAddr="10.2.25.1"/>
                            <DAI name="dU">
                                <Val>Reserve 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Reserve2" desc="Reserve 2">
                            <DAI name="setVal" sAddr="10.2.26.1"/>
                            <DAI name="dU">
                                <Val>Reserve 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChgRteRsF" desc="Reset Value di/dt">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.11.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>A/ms</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.11.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.11.22">
                                    <Val>1000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Reset Value di/dt</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsDlTmmsF" desc="Reset Delay">
                            <DAI name="setVal" sAddr="6.2.16.1"/>
                            <DAI name="minVal" sAddr="6.0.16.23">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.16.22">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Reset Delay</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ChgRteRsR" desc="Reset Value di/dt">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.19.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>A/ms</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.19.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.19.22">
                                    <Val>1000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Reset Value di/dt</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsDlTmmsR" desc="Reset Delay">
                            <DAI name="setVal" sAddr="6.2.24.1"/>
                            <DAI name="minVal" sAddr="6.0.24.23">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.24.22">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Reset Delay</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="RsModFr1" desc="Reset(0:Manual;1:Auto)">
                            <DAI name="setVal" sAddr="6.2.55.1"/>
                            <DAI name="minVal" sAddr="6.0.55.23">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.55.22">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Reset(0:Manual;1:Auto)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ZoneNumFr1" desc="Zone Number">
                            <DAI name="setVal" sAddr="6.2.58.1"/>
                            <DAI name="minVal" sAddr="6.0.58.23">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.58.22">
                                <Val>14</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Zone Number</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsModFr2" desc="Reset(0:Manual;1:Auto)">
                            <DAI name="setVal" sAddr="6.2.87.1"/>
                            <DAI name="minVal" sAddr="6.0.87.23">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.87.22">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Reset(0:Manual;1:Auto)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ZoneNumFr2" desc="Zone Number">
                            <DAI name="setVal" sAddr="6.2.90.1"/>
                            <DAI name="minVal" sAddr="6.0.90.23">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.90.22">
                                <Val>14</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Zone Number</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RisCab1R1" desc="End Resistance R1">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.161.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.161.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.161.22">
                                    <Val>200.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>End Resistance R1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RisCab1R2" desc="End Resistance R2">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.162.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.162.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.162.22">
                                    <Val>20.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>End Resistance R2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RisCab2R1" desc="End Resistance R1">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.169.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.169.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.169.22">
                                    <Val>200.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>End Resistance R1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RisCab2R2" desc="End Resistance R2">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.170.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.170.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.170.22">
                                    <Val>20.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>End Resistance R2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RteBlkTmms" desc="CB On Delay">
                            <DAI name="setVal" sAddr="6.2.174.1"/>
                            <DAI name="minVal" sAddr="6.0.174.23">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.174.22">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>CB On Delay</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="PickReport" desc="Pickup Report Enable">
                            <DAI name="setVal" sAddr="6.2.175.1"/>
                            <DAI name="minVal" sAddr="6.0.175.23">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.175.22">
                                <Val>8191</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Pickup Report Enable</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TriggerTime" desc="Disturbance Trigger Time">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.176.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.176.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.176.22">
                                    <Val>2000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Disturbance Trigger Time</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChSupAmp" desc="Transduser monitor current">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.177.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.177.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.177.22">
                                    <Val>20.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Transduser monitor current</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChSupTms" desc="Transduser monitor Delay">
                            <DAI name="setVal" sAddr="6.2.178.1"/>
                            <DAI name="minVal" sAddr="6.0.178.23">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.178.22">
                                <Val>1000000</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Transduser monitor Delay</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <SettingControl numOfSGs="16" actSG="1"/>
                    </LN0>
                    <LN inst="0" lnClass="LPHD" lnType="DCP3_LPHD" desc="PROTDevice LPHD">
                        <DOI name="PhyHealth" desc="PROTDevice LPHD Health">
                            <DAI name="dU">
                                <Val>PROTDevice LPHD Health</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy" desc="PROTDevice LPHD Proxy">
                            <DAI name="dU">
                                <Val>PROTDevice LPHD Proxy</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="AD" inst="2" lnClass="GAPC" lnType="DCP3_PROT_GAPC" desc="AD Failure">
                        <DOI name="Alm" desc="AD Failure coming">
                            <DAI name="stVal" sAddr="7.0.4.1"/>
                            <DAI name="q" sAddr="7.0.4.2"/>
                            <DAI name="t" sAddr="7.0.4.3"/>
                            <DAI name="dU">
                                <Val>AD Failure coming</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="AI" inst="10" lnClass="GAPC" lnType="DCP3_PROT_GAPC" desc="AI6 Circuit Failure">
                        <DOI name="Alm" desc="AI6 Circuit Failure coming">
                            <DAI name="stVal" sAddr="7.0.12.1"/>
                            <DAI name="q" sAddr="7.0.12.2"/>
                            <DAI name="t" sAddr="7.0.12.3"/>
                            <DAI name="dU">
                                <Val>AI6 Circuit Failure coming</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="AI" inst="5" lnClass="GAPC" lnType="DCP3_PROT_GAPC" desc="AI1 Circuit Failure">
                        <DOI name="Alm" desc="AI1 Circuit Failure coming">
                            <DAI name="stVal" sAddr="7.0.7.1"/>
                            <DAI name="q" sAddr="7.0.7.2"/>
                            <DAI name="t" sAddr="7.0.7.3"/>
                            <DAI name="dU">
                                <Val>AI1 Circuit Failure coming</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="AI" inst="6" lnClass="GAPC" lnType="DCP3_PROT_GAPC" desc="AI2 Circuit Failure">
                        <DOI name="Alm" desc="AI2 Circuit Failure coming">
                            <DAI name="stVal" sAddr="7.0.8.1"/>
                            <DAI name="q" sAddr="7.0.8.2"/>
                            <DAI name="t" sAddr="7.0.8.3"/>
                            <DAI name="dU">
                                <Val>AI2 Circuit Failure coming</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="AI" inst="7" lnClass="GAPC" lnType="DCP3_PROT_GAPC" desc="AI3 Circuit Failure">
                        <DOI name="Alm" desc="AI3 Circuit Failure coming">
                            <DAI name="stVal" sAddr="7.0.9.1"/>
                            <DAI name="q" sAddr="7.0.9.2"/>
                            <DAI name="t" sAddr="7.0.9.3"/>
                            <DAI name="dU">
                                <Val>AI3 Circuit Failure coming</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="AI" inst="8" lnClass="GAPC" lnType="DCP3_PROT_GAPC" desc="AI4 Circuit Failure">
                        <DOI name="Alm" desc="AI4 Circuit Failure coming">
                            <DAI name="stVal" sAddr="7.0.10.1"/>
                            <DAI name="q" sAddr="7.0.10.2"/>
                            <DAI name="t" sAddr="7.0.10.3"/>
                            <DAI name="dU">
                                <Val>AI4 Circuit Failure coming</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="AI" inst="9" lnClass="GAPC" lnType="DCP3_PROT_GAPC" desc="AI5 Circuit Failure">
                        <DOI name="Alm" desc="AI5 Circuit Failure coming">
                            <DAI name="stVal" sAddr="7.0.11.1"/>
                            <DAI name="q" sAddr="7.0.11.2"/>
                            <DAI name="t" sAddr="7.0.11.3"/>
                            <DAI name="dU">
                                <Val>AI5 Circuit Failure coming</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="AO" inst="3" lnClass="GAPC" lnType="DCP3_PROT_GAPC" desc="AO1 Circuit Failure">
                        <DOI name="Alm" desc="AO1 Circuit Failure coming">
                            <DAI name="stVal" sAddr="7.0.5.1"/>
                            <DAI name="q" sAddr="7.0.5.2"/>
                            <DAI name="t" sAddr="7.0.5.3"/>
                            <DAI name="dU">
                                <Val>AO1 Circuit Failure coming</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="AO" inst="4" lnClass="GAPC" lnType="DCP3_PROT_GAPC" desc="AO2 Circuit Failure">
                        <DOI name="Alm" desc="AO2 Circuit Failure coming">
                            <DAI name="stVal" sAddr="7.0.6.1"/>
                            <DAI name="q" sAddr="7.0.6.2"/>
                            <DAI name="t" sAddr="7.0.6.3"/>
                            <DAI name="dU">
                                <Val>AO2 Circuit Failure coming</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="FL" inst="11" lnClass="PTOC" lnType="DCP3_PROT_PTOC" desc="Frame Leakage OC 1-1">
                        <DOI name="Mod">
                            <DAI name="stVal" sAddr="12.1.377.1">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal" desc="Pickup Value I1">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.119.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.119.23">
                                    <Val>30.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.119.22">
                                    <Val>500.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Pickup Value I1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay I1">
                            <DAI name="setVal" sAddr="6.2.120.1"/>
                            <DAI name="minVal" sAddr="6.0.120.23">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.120.22">
                                <Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Delay I1</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="DirMod" desc="Direction(0:U/1:F/2:R)">
                            <DAI name="setVal" sAddr="6.2.125.1"/>
                            <DAI name="minVal" sAddr="6.0.125.23">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.125.22">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Direction(0:U/1:F/2:R)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Enable" desc="I1(0:Disable/1:Enable)">
                            <DAI name="setVal" sAddr="6.2.128.1"/>
                            <DAI name="dU">
                                <Val>I1(0:Disable/1:Enable)</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="FL" inst="12" lnClass="PTOC" lnType="DCP3_PROT_PTOC" desc="Frame Leakage OC 1-2">
                        <DOI name="StrVal" desc="Pickup Value I2">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.121.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.121.23">
                                    <Val>30.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.121.22">
                                    <Val>500.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Pickup Value I2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay I2">
                            <DAI name="setVal" sAddr="6.2.122.1"/>
                            <DAI name="minVal" sAddr="6.0.122.23">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.122.22">
                                <Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Delay I2</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="DirMod" desc="Direction(0:U/1:F/2:R)">
                            <DAI name="setVal" sAddr="6.2.126.1"/>
                            <DAI name="minVal" sAddr="6.0.126.23">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.126.22">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Direction(0:U/1:F/2:R)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Enable" desc="I2(0:Disable/1:Enable)">
                            <DAI name="setVal" sAddr="6.2.129.1"/>
                            <DAI name="dU">
                                <Val>I2(0:Disable/1:Enable)</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="FL" inst="13" lnClass="PTOC" lnType="DCP3_PROT_PTOC" desc="Frame Leakage OC 1-3">
                        <DOI name="StrVal" desc="Pickup Value I3">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.123.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.123.23">
                                    <Val>30.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.123.22">
                                    <Val>500.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Pickup Value I3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay I3">
                            <DAI name="setVal" sAddr="6.2.124.1"/>
                            <DAI name="minVal" sAddr="6.0.124.23">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.124.22">
                                <Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Delay I3</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="DirMod" desc="Direction(0:U/1:F/2:R)">
                            <DAI name="setVal" sAddr="6.2.127.1"/>
                            <DAI name="minVal" sAddr="6.0.127.23">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.127.22">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Direction(0:U/1:F/2:R)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Enable" desc="I3(0:Disable/1:Enable)">
                            <DAI name="setVal" sAddr="6.2.130.1"/>
                            <DAI name="dU">
                                <Val>I3(0:Disable/1:Enable)</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="FL" inst="14" lnClass="PTOC" lnType="DCP3_PROT_PTOC" desc="Frame Leakage OC 2-1">
                        <DOI name="Mod">
                            <DAI name="stVal" sAddr="12.1.378.1">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal" desc="Pickup Value I1">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.131.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.131.23">
                                    <Val>30.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.131.22">
                                    <Val>500.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Pickup Value I1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay I1">
                            <DAI name="setVal" sAddr="6.2.132.1"/>
                            <DAI name="minVal" sAddr="6.0.132.23">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.132.22">
                                <Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Delay I1</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="DirMod" desc="Direction(0:U/1:F/2:R)">
                            <DAI name="setVal" sAddr="6.2.137.1"/>
                            <DAI name="minVal" sAddr="6.0.137.23">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.137.22">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Direction(0:U/1:F/2:R)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Enable" desc="I1(0:Disable/1:Enable)">
                            <DAI name="setVal" sAddr="6.2.140.1"/>
                            <DAI name="dU">
                                <Val>I1(0:Disable/1:Enable)</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="FL" inst="15" lnClass="PTOC" lnType="DCP3_PROT_PTOC" desc="Frame Leakage OC 2-2">
                        <DOI name="StrVal" desc="Pickup Value I2">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.133.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.133.23">
                                    <Val>30.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.133.22">
                                    <Val>500.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Pickup Value I2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay I2">
                            <DAI name="setVal" sAddr="6.2.134.1"/>
                            <DAI name="minVal" sAddr="6.0.134.23">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.134.22">
                                <Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Delay I2</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="DirMod" desc="Direction(0:U/1:F/2:R)">
                            <DAI name="setVal" sAddr="6.2.138.1"/>
                            <DAI name="minVal" sAddr="6.0.138.23">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.138.22">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Direction(0:U/1:F/2:R)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Enable" desc="I2(0:Disable/1:Enable)">
                            <DAI name="setVal" sAddr="6.2.141.1"/>
                            <DAI name="dU">
                                <Val>I2(0:Disable/1:Enable)</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="FL" inst="16" lnClass="PTOC" lnType="DCP3_PROT_PTOC" desc="Frame Leakage OC 2-3">
                        <DOI name="StrVal" desc="Pickup Value I3">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.135.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.135.23">
                                    <Val>30.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.135.22">
                                    <Val>500.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Pickup Value I3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay I3">
                            <DAI name="setVal" sAddr="6.2.136.1"/>
                            <DAI name="minVal" sAddr="6.0.136.23">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.136.22">
                                <Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Delay I3</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="DirMod" desc="Direction(0:U/1:F/2:R)">
                            <DAI name="setVal" sAddr="6.2.139.1"/>
                            <DAI name="minVal" sAddr="6.0.139.23">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.139.22">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Direction(0:U/1:F/2:R)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Enable" desc="I3(0:Disable/1:Enable)">
                            <DAI name="setVal" sAddr="6.2.142.1"/>
                            <DAI name="dU">
                                <Val>I3(0:Disable/1:Enable)</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="1" lnClass="GAPC" lnType="DCP3_PROT_GAPC" desc="Static Trip">
                        <DOI name="Op" desc="Static Trip">
                            <DAI name="general" sAddr="7.0.36.1"/>
                            <DAI name="q" sAddr="7.0.36.2"/>
                            <DAI name="t" sAddr="7.0.36.3"/>
                            <DAI name="dU">
                                <Val>Static Trip</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="11" lnClass="GAPC" lnType="DCP3_PROT_GAPC" desc="Transfer Trip">
                        <DOI name="Alm" desc="Transfer Trip">
                            <DAI name="stVal" sAddr="7.0.13.1"/>
                            <DAI name="q" sAddr="7.0.13.2"/>
                            <DAI name="t" sAddr="7.0.13.3"/>
                            <DAI name="dU">
                                <Val>Transfer Trip</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="NVWT" inst="19" lnClass="PTOC" lnType="DCP3_PROT_PTOC" desc="Normalized value with timetag">
                        <DOI name="Mod">
                            <DAI name="stVal" sAddr="12.1.384.1">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValIncr" desc="ΔIf threshold">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.171.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>A/ms</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.171.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.171.22">
                                    <Val>10000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>ΔIf threshold</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrIncr1" desc="ΔUf threshold">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.172.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.172.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.172.22">
                                    <Val>1000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>ΔUf threshold</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal" desc="If threshold">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.173.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.173.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.173.22">
                                    <Val>10000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>If threshold</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="1" lnClass="PDIS" lnType="DCP3_PROT_PDIS" desc="Cable 1 RCS Trip">
                        <DOI name="Mod">
                            <DAI name="stVal" sAddr="12.1.379.1">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal" desc="Trip Resistance RCS1">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.157.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.157.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.157.22">
                                    <Val>1000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Trip Resistance RCS1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Trip Delay">
                            <DAI name="setVal" sAddr="6.2.158.1"/>
                            <DAI name="minVal" sAddr="6.0.158.23">
                                <Val>100</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.158.22">
                                <Val>2000</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Trip Delay</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Str" desc="Cable1 RCS Pickup">
                            <DAI name="general" sAddr="7.0.28.1"/>
                            <DAI name="q" sAddr="7.0.28.2"/>
                            <DAI name="t" sAddr="7.0.28.3"/>
                            <DAI name="dU">
                                <Val>Cable1 RCS Pickup</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="Cable1 RCS Trip">
                            <DAI name="general" sAddr="7.0.29.1"/>
                            <DAI name="q" sAddr="7.0.29.2"/>
                            <DAI name="t" sAddr="7.0.29.3"/>
                            <DAI name="dU">
                                <Val>Cable1 RCS Trip</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="2" lnClass="PDIS" lnType="DCP3_PROT_PDIS" desc="Cable 1 RCS Warn">
                        <DOI name="StrVal" desc="Warn Resistance RCS1">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.155.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.155.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.155.22">
                                    <Val>1000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Warn Resistance RCS1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Warn Delay">
                            <DAI name="setVal" sAddr="6.2.156.1"/>
                            <DAI name="minVal" sAddr="6.0.156.23">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.156.22">
                                <Val>20000</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Warn Delay</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Alm" desc="Cable1 RCS Warn">
                            <DAI name="stVal" sAddr="7.0.27.1"/>
                            <DAI name="q" sAddr="7.0.27.2"/>
                            <DAI name="t" sAddr="7.0.27.3"/>
                            <DAI name="dU">
                                <Val>Cable1 RCS Warn</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="3" lnClass="PDIS" lnType="DCP3_PROT_PDIS" desc="Cable 1 RSE Warn">
                        <DOI name="StrVal" desc="Warn Resistance RSE1">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.159.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.159.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.159.22">
                                    <Val>1000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Warn Resistance RSE1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Warn Delay">
                            <DAI name="setVal" sAddr="6.2.160.1"/>
                            <DAI name="minVal" sAddr="6.0.160.23">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.160.22">
                                <Val>20000</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Warn Delay</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Alm" desc="Cable1 RSE Warn">
                            <DAI name="stVal" sAddr="7.0.30.1"/>
                            <DAI name="q" sAddr="7.0.30.2"/>
                            <DAI name="t" sAddr="7.0.30.3"/>
                            <DAI name="dU">
                                <Val>Cable1 RSE Warn</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="4" lnClass="PDIS" lnType="DCP3_PROT_PDIS" desc="Cable 2 RCS Trip">
                        <DOI name="Mod">
                            <DAI name="stVal" sAddr="12.1.380.1">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal" desc="Trip Resistance RCS2">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.165.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.165.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.165.22">
                                    <Val>1000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Trip Resistance RCS2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Trip Delay">
                            <DAI name="setVal" sAddr="6.2.166.1"/>
                            <DAI name="minVal" sAddr="6.0.166.23">
                                <Val>100</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.166.22">
                                <Val>2000</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Trip Delay</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Str" desc="Cable2 RCS Pickup">
                            <DAI name="general" sAddr="7.0.32.1"/>
                            <DAI name="q" sAddr="7.0.32.2"/>
                            <DAI name="t" sAddr="7.0.32.3"/>
                            <DAI name="dU">
                                <Val>Cable2 RCS Pickup</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="Cable2 RCS Trip">
                            <DAI name="general" sAddr="7.0.33.1"/>
                            <DAI name="q" sAddr="7.0.33.2"/>
                            <DAI name="t" sAddr="7.0.33.3"/>
                            <DAI name="dU">
                                <Val>Cable2 RCS Trip</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="5" lnClass="PDIS" lnType="DCP3_PROT_PDIS" desc="Cable 2 RCS Warn">
                        <DOI name="StrVal" desc="Warn Resistance RCS2">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.163.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.163.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.163.22">
                                    <Val>1000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Warn Resistance RCS2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Warn Delay">
                            <DAI name="setVal" sAddr="6.2.164.1"/>
                            <DAI name="minVal" sAddr="6.0.164.23">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.164.22">
                                <Val>20000</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Warn Delay</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Alm" desc="Cable2 RCS Warn">
                            <DAI name="stVal" sAddr="7.0.31.1"/>
                            <DAI name="q" sAddr="7.0.31.2"/>
                            <DAI name="t" sAddr="7.0.31.3"/>
                            <DAI name="dU">
                                <Val>Cable2 RCS Warn</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="6" lnClass="PDIS" lnType="DCP3_PROT_PDIS" desc="Cable 2 RSE Warn">
                        <DOI name="StrVal" desc="Warn Resistance RSE2">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.167.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.167.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.167.22">
                                    <Val>1000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Warn Resistance RSE2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Warn Delay">
                            <DAI name="setVal" sAddr="6.2.168.1"/>
                            <DAI name="minVal" sAddr="6.0.168.23">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.168.22">
                                <Val>20000</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Warn Delay</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Alm" desc="Cable2 RSE Warn">
                            <DAI name="stVal" sAddr="7.0.34.1"/>
                            <DAI name="q" sAddr="7.0.34.2"/>
                            <DAI name="t" sAddr="7.0.34.3"/>
                            <DAI name="dU">
                                <Val>Cable2 RSE Warn</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="1" lnClass="PTOC" lnType="DCP3_PROT_PTOC" desc="Forward IOC">
                        <DOI name="Mod">
                            <DAI name="stVal" sAddr="12.1.361.1">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Enable" desc="Forward Instantaneous OC I1">
                            <DAI name="setVal" sAddr="10.2.0.1"/>
                            <DAI name="dU">
                                <Val>Forward Instantaneous OC I1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal" desc="Pickup Value I1">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.1.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.1.23">
                                    <Val>100.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.1.22">
                                    <Val>10000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Pickup Value I1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay">
                            <DAI name="setVal" sAddr="6.2.2.1"/>
                            <DAI name="minVal" sAddr="6.0.2.23">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.2.22">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Delay</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Str" desc="Forward I1 Pickup">
                            <DAI name="general" sAddr="7.0.19.1"/>
                            <DAI name="q" sAddr="7.0.19.2"/>
                            <DAI name="t" sAddr="7.0.19.3"/>
                            <DAI name="dU">
                                <Val>Forward I1 Pickup</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="Forward I1 Trip">
                            <DAI name="general" sAddr="7.0.20.1"/>
                            <DAI name="q" sAddr="7.0.20.2"/>
                            <DAI name="t" sAddr="7.0.20.3"/>
                            <DAI name="dU">
                                <Val>Forward I1 Trip</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="10" lnClass="PTOC" lnType="DCP3_PROT_PTOC" desc="Reverse  Rectifier OC 2">
                        <DOI name="Mod">
                            <DAI name="stVal" sAddr="12.1.374.1">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Enable" desc="Reverse Rectifier 2 current supervision">
                            <DAI name="setVal" sAddr="10.2.12.1"/>
                            <DAI name="dU">
                                <Val>Reverse Rectifier 2 current supervision</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal" desc="Pickup Value">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.152.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.152.23">
                                    <Val>10.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.152.22">
                                    <Val>15000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Pickup Value</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay">
                            <DAI name="setVal" sAddr="6.2.153.1"/>
                            <DAI name="minVal" sAddr="6.0.153.23">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.153.22">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Delay</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="RsModRev" desc="Reset(0:Manual;1:Auto)">
                            <DAI name="setVal" sAddr="6.2.154.1"/>
                            <DAI name="minVal" sAddr="6.0.154.23">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.154.22">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Reset(0:Manual;1:Auto)</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="12" lnClass="PTOC" lnType="DCP3_PROT_PTOC" desc="Mechanical Trip">
                        <DOI name="Mod">
                            <DAI name="stVal" sAddr="12.1.385.1">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="Mechanical Trip">
                            <DAI name="general" sAddr="7.0.14.1"/>
                            <DAI name="q" sAddr="7.0.14.2"/>
                            <DAI name="t" sAddr="7.0.14.3"/>
                            <DAI name="dU">
                                <Val>Mechanical Trip</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="17" lnClass="PTOC" lnType="DCP3_PROT_PTOC" desc="Reverse ROR INS">
                        <DOI name="Mod">
                            <DAI name="stVal" sAddr="12.1.366.1">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrChgRte" desc="Pickup Value di/dt(INS)">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.17.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>A/ms</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.17.23">
                                    <Val>10.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.17.22">
                                    <Val>1000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Pickup Value di/dt(INS)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValIncr" desc="Trip level(INS)">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.20.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.20.23">
                                    <Val>1000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.20.22">
                                    <Val>10000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Trip level(INS)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Trip hold(INS)">
                            <DAI name="setVal" sAddr="6.2.22.1"/>
                            <DAI name="minVal" sAddr="6.0.22.23">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.22.22">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Trip hold(INS)</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Op" desc="Reverse ROR(INS) Trip">
                            <DAI name="general" sAddr="7.0.17.1"/>
                            <DAI name="q" sAddr="7.0.17.2"/>
                            <DAI name="t" sAddr="7.0.17.3"/>
                            <DAI name="dU">
                                <Val>Reverse ROR(INS) Trip</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Reverse ROR(INS) Pickup">
                            <DAI name="general" sAddr="7.0.51.1"/>
                            <DAI name="q" sAddr="7.0.51.2"/>
                            <DAI name="t" sAddr="7.0.51.3"/>
                            <DAI name="dU">
                                <Val>Reverse ROR(INS) Pickup</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="18" lnClass="PTOC" lnType="DCP3_PROT_PTOC" desc="Reverse ROR DEL">
                        <DOI name="StrChgRte" desc="Pickup Value di/dt(DEL)">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.18.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>A/ms</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.18.23">
                                    <Val>10.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.18.22">
                                    <Val>1000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Pickup Value di/dt(DEL)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValIncr" desc="Trip level(DEL)">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.21.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.21.23">
                                    <Val>1000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.21.22">
                                    <Val>10000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Trip level(DEL)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Trip hold(DEL)">
                            <DAI name="setVal" sAddr="6.2.23.1"/>
                            <DAI name="minVal" sAddr="6.0.23.23">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.23.22">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Trip hold(DEL)</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Op" desc="Reverse ROR(DEL) Trip">
                            <DAI name="general" sAddr="7.0.18.1"/>
                            <DAI name="q" sAddr="7.0.18.2"/>
                            <DAI name="t" sAddr="7.0.18.3"/>
                            <DAI name="dU">
                                <Val>Reverse ROR(DEL) Trip</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Reverse ROR(DEL) Pickup">
                            <DAI name="general" sAddr="7.0.52.1"/>
                            <DAI name="q" sAddr="7.0.52.2"/>
                            <DAI name="t" sAddr="7.0.52.3"/>
                            <DAI name="dU">
                                <Val>Reverse ROR(DEL) Pickup</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="2" lnClass="PTOC" lnType="DCP3_PROT_PTOC" desc="Reverse IOC">
                        <DOI name="Mod">
                            <DAI name="stVal" sAddr="12.1.362.1">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Enable" desc="Reverse Instantaneous OC I1">
                            <DAI name="setVal" sAddr="10.2.1.1"/>
                            <DAI name="dU">
                                <Val>Reverse Instantaneous OC I1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal" desc="Pickup Value I1">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.3.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.3.23">
                                    <Val>100.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.3.22">
                                    <Val>10000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Pickup Value I1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay">
                            <DAI name="setVal" sAddr="6.2.4.1"/>
                            <DAI name="minVal" sAddr="6.0.4.23">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.4.22">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Delay</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Str" desc="Reverse I1 Pickup">
                            <DAI name="general" sAddr="7.0.21.1"/>
                            <DAI name="q" sAddr="7.0.21.2"/>
                            <DAI name="t" sAddr="7.0.21.3"/>
                            <DAI name="dU">
                                <Val>Reverse I1 Pickup</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="Reverse I1 Trip">
                            <DAI name="general" sAddr="7.0.22.1"/>
                            <DAI name="q" sAddr="7.0.22.2"/>
                            <DAI name="t" sAddr="7.0.22.3"/>
                            <DAI name="dU">
                                <Val>Reverse I1 Trip</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="3" lnClass="PTOC" lnType="DCP3_PROT_PTOC" desc="Forward OC">
                        <DOI name="Mod">
                            <DAI name="stVal" sAddr="12.1.363.1">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Enable" desc="Forward OC I2">
                            <DAI name="setVal" sAddr="10.2.2.1"/>
                            <DAI name="dU">
                                <Val>Forward OC I2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal" desc="Pickup Value I2">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.5.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.5.23">
                                    <Val>100.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.5.22">
                                    <Val>10000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Pickup Value I2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTms" desc="Delay">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.6.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.6.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.6.22">
                                    <Val>120000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Delay</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Forward I2 Pickup">
                            <DAI name="general" sAddr="7.0.23.1"/>
                            <DAI name="q" sAddr="7.0.23.2"/>
                            <DAI name="t" sAddr="7.0.23.3"/>
                            <DAI name="dU">
                                <Val>Forward I2 Pickup</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="Forward I2 Trip">
                            <DAI name="general" sAddr="7.0.24.1"/>
                            <DAI name="q" sAddr="7.0.24.2"/>
                            <DAI name="t" sAddr="7.0.24.3"/>
                            <DAI name="dU">
                                <Val>Forward I2 Trip</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="4" lnClass="PTOC" lnType="DCP3_PROT_PTOC" desc="Reverse OC">
                        <DOI name="Mod">
                            <DAI name="stVal" sAddr="12.1.364.1">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Enable" desc="Reverse OC I2">
                            <DAI name="setVal" sAddr="10.2.3.1"/>
                            <DAI name="dU">
                                <Val>Reverse OC I2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal" desc="Pickup Value I2">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.7.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.7.23">
                                    <Val>100.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.7.22">
                                    <Val>10000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Pickup Value I2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTms" desc="Delay">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.8.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.8.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.8.22">
                                    <Val>120000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Delay</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Reverse I2 Pickup">
                            <DAI name="general" sAddr="7.0.25.1"/>
                            <DAI name="q" sAddr="7.0.25.2"/>
                            <DAI name="t" sAddr="7.0.25.3"/>
                            <DAI name="dU">
                                <Val>Reverse I2 Pickup</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="Reverse I2 Trip">
                            <DAI name="general" sAddr="7.0.26.1"/>
                            <DAI name="q" sAddr="7.0.26.2"/>
                            <DAI name="t" sAddr="7.0.26.3"/>
                            <DAI name="dU">
                                <Val>Reverse I2 Trip</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="5" lnClass="PTOC" lnType="DCP3_PROT_PTOC" desc="Forward ROR INS">
                        <DOI name="Mod">
                            <DAI name="stVal" sAddr="12.1.365.1">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrChgRte" desc="Pickup Value di/dt(INS)">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.9.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>A/ms</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.9.23">
                                    <Val>10.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.9.22">
                                    <Val>1000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Pickup Value di/dt(INS)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValIncr" desc="Trip level(INS)">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.12.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.12.23">
                                    <Val>1000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.12.22">
                                    <Val>10000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Trip level(INS)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Trip hold(INS)">
                            <DAI name="setVal" sAddr="6.2.14.1"/>
                            <DAI name="minVal" sAddr="6.0.14.23">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.14.22">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Trip hold(INS)</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Op" desc="Forward ROR(INS) Trip">
                            <DAI name="general" sAddr="7.0.15.1"/>
                            <DAI name="q" sAddr="7.0.15.2"/>
                            <DAI name="t" sAddr="7.0.15.3"/>
                            <DAI name="dU">
                                <Val>Forward ROR(INS) Trip</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Forward ROR(INS) Pickup">
                            <DAI name="general" sAddr="7.0.49.1"/>
                            <DAI name="q" sAddr="7.0.49.2"/>
                            <DAI name="t" sAddr="7.0.49.3"/>
                            <DAI name="dU">
                                <Val>Forward ROR(INS) Pickup</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="6" lnClass="PTOC" lnType="DCP3_PROT_PTOC" desc="Forward ROR DEL">
                        <DOI name="StrChgRte" desc="Pickup Value di/dt(DEL)">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.10.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>A/ms</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.10.23">
                                    <Val>10.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.10.22">
                                    <Val>1000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Pickup Value di/dt(DEL)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValIncr" desc="Trip level(DEL)">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.13.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.13.23">
                                    <Val>1000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.13.22">
                                    <Val>10000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Trip level(DEL)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Trip hold(DEL)">
                            <DAI name="setVal" sAddr="6.2.15.1"/>
                            <DAI name="minVal" sAddr="6.0.15.23">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.15.22">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Trip hold(DEL)</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Op" desc="Forward ROR(DEL) Trip">
                            <DAI name="general" sAddr="7.0.16.1"/>
                            <DAI name="q" sAddr="7.0.16.2"/>
                            <DAI name="t" sAddr="7.0.16.3"/>
                            <DAI name="dU">
                                <Val>Forward ROR(DEL) Trip</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Forward ROR(DEL) Pickup">
                            <DAI name="general" sAddr="7.0.50.1"/>
                            <DAI name="q" sAddr="7.0.50.2"/>
                            <DAI name="t" sAddr="7.0.50.3"/>
                            <DAI name="dU">
                                <Val>Forward ROR(DEL) Pickup</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="7" lnClass="PTOC" lnType="DCP3_PROT_PTOC" desc="Forward Rectifier OC 1">
                        <DOI name="Mod">
                            <DAI name="stVal" sAddr="12.1.371.1">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Enable" desc="Forward Rectifier 1 current supervision">
                            <DAI name="setVal" sAddr="10.2.9.1"/>
                            <DAI name="dU">
                                <Val>Forward Rectifier 1 current supervision</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal" desc="Pickup Value">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.143.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.143.23">
                                    <Val>10.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.143.22">
                                    <Val>15000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Pickup Value</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay">
                            <DAI name="setVal" sAddr="6.2.144.1"/>
                            <DAI name="minVal" sAddr="6.0.144.23">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.144.22">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Delay</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="RsModRev" desc="Reset(0:Manual;1:Auto)">
                            <DAI name="setVal" sAddr="6.2.145.1"/>
                            <DAI name="minVal" sAddr="6.0.145.23">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.145.22">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Reset(0:Manual;1:Auto)</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="8" lnClass="PTOC" lnType="DCP3_PROT_PTOC" desc="Reverse Rectifier OC 1">
                        <DOI name="Mod">
                            <DAI name="stVal" sAddr="12.1.372.1">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Enable" desc="Reverse Rectifier 1 current supervision">
                            <DAI name="setVal" sAddr="10.2.10.1"/>
                            <DAI name="dU">
                                <Val>Reverse Rectifier 1 current supervision</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal" desc="Pickup Value">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.146.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.146.23">
                                    <Val>10.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.146.22">
                                    <Val>15000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Pickup Value</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay">
                            <DAI name="setVal" sAddr="6.2.147.1"/>
                            <DAI name="minVal" sAddr="6.0.147.23">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.147.22">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Delay</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="RsModRev" desc="Reset(0:Manual;1:Auto)">
                            <DAI name="setVal" sAddr="6.2.148.1"/>
                            <DAI name="minVal" sAddr="6.0.148.23">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.148.22">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Reset(0:Manual;1:Auto)</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="9" lnClass="PTOC" lnType="DCP3_PROT_PTOC" desc="Forward Rectifier OC 2">
                        <DOI name="Mod">
                            <DAI name="stVal" sAddr="12.1.373.1">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Enable" desc="Forward Rectifier 2 current supervision">
                            <DAI name="setVal" sAddr="10.2.11.1"/>
                            <DAI name="dU">
                                <Val>Forward Rectifier 2 current supervision</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal" desc="Pickup Value">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.149.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.149.23">
                                    <Val>10.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.149.22">
                                    <Val>15000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Pickup Value</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay">
                            <DAI name="setVal" sAddr="6.2.150.1"/>
                            <DAI name="minVal" sAddr="6.0.150.23">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.150.22">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Delay</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="RsModRev" desc="Reset(0:Manual;1:Auto)">
                            <DAI name="setVal" sAddr="6.2.151.1"/>
                            <DAI name="minVal" sAddr="6.0.151.23">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.151.22">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Reset(0:Manual;1:Auto)</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="29" lnClass="PTOV" lnType="DCP3_PROT_PTOV" desc="Overvoltage">
                        <DOI name="Mod">
                            <DAI name="stVal" sAddr="12.1.369.1">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Enable" desc="Overvoltage">
                            <DAI name="setVal" sAddr="10.2.8.1"/>
                            <DAI name="dU">
                                <Val>Overvoltage</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal" desc="Pickup Value">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.34.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.34.23">
                                    <Val>200.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.34.22">
                                    <Val>2000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Pickup Value</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTms" desc="Delay">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.35.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.35.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.35.22">
                                    <Val>60000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Delay</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Type" desc="Type(0:W;1:T)">
                            <DAI name="setVal" sAddr="6.2.36.1"/>
                            <DAI name="dU">
                                <Val>Type(0:W;1:T)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm" desc="Overvolatge Warn">
                            <DAI name="stVal" sAddr="7.0.45.1"/>
                            <DAI name="q" sAddr="7.0.45.2"/>
                            <DAI name="t" sAddr="7.0.45.3"/>
                            <DAI name="dU">
                                <Val>Overvolatge Warn</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Overvolatge Pickup">
                            <DAI name="general" sAddr="7.0.46.1"/>
                            <DAI name="q" sAddr="7.0.46.2"/>
                            <DAI name="t" sAddr="7.0.46.3"/>
                            <DAI name="dU">
                                <Val>Overvolatge Pickup</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="Overvolatge Trip">
                            <DAI name="general" sAddr="7.0.47.1"/>
                            <DAI name="q" sAddr="7.0.47.2"/>
                            <DAI name="t" sAddr="7.0.47.3"/>
                            <DAI name="dU">
                                <Val>Overvolatge Trip</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="1" lnClass="PTTR" lnType="DCP3_PROT_PTTR" desc="Thermal Overload">
                        <DOI name="Mod">
                            <DAI name="stVal" sAddr="12.1.367.1">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Enable" desc="Thermal Overload">
                            <DAI name="setVal" sAddr="10.2.6.1"/>
                            <DAI name="dU">
                                <Val>Thermal Overload</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ThdVal" desc="Basic current">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.25.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.25.23">
                                    <Val>1000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.25.22">
                                    <Val>6000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Basic current</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Kval" desc="Current Split">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.26.11"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.26.23">
                                    <Val>0.50</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.26.22">
                                    <Val>2.50</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Current Split</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConsTmsl" desc="Time Constant">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.27.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>Min</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.27.23">
                                    <Val>0.20</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.27.22">
                                    <Val>999.90</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Time Constant</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AlmVal" desc="Warning">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.28.11"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.28.23">
                                    <Val>50.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.28.22">
                                    <Val>120.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Warning</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal" desc="Tripping">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.29.11"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.29.23">
                                    <Val>50.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.29.22">
                                    <Val>120.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Tripping</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TrRsVal" desc="Reset">
                            <DAI name="setVal" sAddr="6.2.30.1"/>
                            <DAI name="minVal" sAddr="6.0.30.23">
                                <Val>50</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.30.22">
                                <Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Reset</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AlmThm" desc="Thermal Overload Warn">
                            <DAI name="general" sAddr="7.0.40.1"/>
                            <DAI name="q" sAddr="7.0.40.2"/>
                            <DAI name="t" sAddr="7.0.40.3"/>
                            <DAI name="dU">
                                <Val>Thermal Overload Warn</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="Thermal Overload Trip">
                            <DAI name="general" sAddr="7.0.41.1"/>
                            <DAI name="q" sAddr="7.0.41.2"/>
                            <DAI name="t" sAddr="7.0.41.3"/>
                            <DAI name="dU">
                                <Val>Thermal Overload Trip</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="1" lnClass="PTUV" lnType="DCP3_PROT_PTUV" desc="Undervoltage">
                        <DOI name="Mod">
                            <DAI name="stVal" sAddr="12.1.368.1">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Enable" desc="Undervoltage">
                            <DAI name="setVal" sAddr="10.2.7.1"/>
                            <DAI name="dU">
                                <Val>Undervoltage</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal" desc="Pickup Value">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.31.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.31.23">
                                    <Val>200.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.31.22">
                                    <Val>1500.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Pickup Value</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTms" desc="Delay">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.32.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.32.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.32.22">
                                    <Val>60000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Delay</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Type" desc="Type(0:W;1:T)">
                            <DAI name="setVal" sAddr="6.2.33.1"/>
                            <DAI name="dU">
                                <Val>Type(0:W;1:T)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm" desc="Undervolatge Warn">
                            <DAI name="stVal" sAddr="7.0.42.1"/>
                            <DAI name="q" sAddr="7.0.42.2"/>
                            <DAI name="t" sAddr="7.0.42.3"/>
                            <DAI name="dU">
                                <Val>Undervolatge Warn</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Undervolatge Pickup">
                            <DAI name="general" sAddr="7.0.43.1"/>
                            <DAI name="q" sAddr="7.0.43.2"/>
                            <DAI name="t" sAddr="7.0.43.3"/>
                            <DAI name="dU">
                                <Val>Undervolatge Pickup</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="Undervolatge Trip">
                            <DAI name="general" sAddr="7.0.44.1"/>
                            <DAI name="q" sAddr="7.0.44.2"/>
                            <DAI name="t" sAddr="7.0.44.3"/>
                            <DAI name="dU">
                                <Val>Undervolatge Trip</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="1" lnClass="RBRF" lnType="DCP3_PROT_RBRF" desc="Breaker Failure Supervision">
                        <DOI name="Mod">
                            <DAI name="stVal" sAddr="12.1.370.1">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Enable" desc="Breaker Failure Supervision">
                            <DAI name="setVal" sAddr="10.2.19.1"/>
                            <DAI name="dU">
                                <Val>Breaker Failure Supervision</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FailTmms" desc="Delay">
                            <DAI name="setVal" sAddr="6.2.37.1"/>
                            <DAI name="minVal" sAddr="6.0.37.23">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.37.22">
                                <Val>60000</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Delay</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OpEx" desc="CB Trip Failure">
                            <DAI name="general" sAddr="7.0.35.1"/>
                            <DAI name="q" sAddr="7.0.35.2"/>
                            <DAI name="t" sAddr="7.0.35.3"/>
                            <DAI name="dU">
                                <Val>CB Trip Failure</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="1" lnClass="RREC" lnType="DCP3_PROT_RREC" desc="Line Test">
                        <DOI name="Mod">
                            <DAI name="stVal" sAddr="12.1.381.1">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Enable" desc="Line Test">
                            <DAI name="setVal" sAddr="10.2.20.1"/>
                            <DAI name="dU">
                                <Val>Line Test</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EnaF3LT" desc="Fast Line Test">
                            <DAI name="setVal" sAddr="10.2.21.1"/>
                            <DAI name="dU">
                                <Val>Fast Line Test</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ena26PI3LT" desc="Line Test energised by Thermal OL.">
                            <DAI name="setVal" sAddr="10.2.22.1"/>
                            <DAI name="dU">
                                <Val>Line Test energised by Thermal OL.</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Type" desc="Type(0:U;1:I)">
                            <DAI name="setVal" sAddr="6.2.38.1"/>
                            <DAI name="dU">
                                <Val>Type(0:U;1:I)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FLTV" desc="Fast Test Voltage">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.39.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.39.23">
                                    <Val>200.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.39.22">
                                    <Val>1500.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Fast Test Voltage</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FLTTms" desc="Fast Test Delay">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.40.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.40.23">
                                    <Val>1000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.40.22">
                                    <Val>60000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Fast Test Delay</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ResV" desc="Residual Voltage">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.41.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.41.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.41.22">
                                    <Val>1500.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Residual Voltage</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ResRis" desc="Residual Resistance">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.42.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.42.23">
                                    <Val>0.30</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.42.22">
                                    <Val>1000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Residual Resistance</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LTRis" desc="Test Resisitance">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.43.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.43.23">
                                    <Val>1.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.43.22">
                                    <Val>1000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Test Resisitance</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ALTTms" desc="Prepause trippng">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.44.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.44.23">
                                    <Val>1000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.44.22">
                                    <Val>60000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Prepause trippng</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MLTTms" desc="Prepause switch command">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.45.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.45.23">
                                    <Val>1000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.45.22">
                                    <Val>60000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Prepause switch command</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LTRisTms" desc="Test time">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.46.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.46.23">
                                    <Val>1000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.46.22">
                                    <Val>60000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Test time</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LTDurTms" desc="Cycle pause">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.47.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.47.23">
                                    <Val>1000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.47.22">
                                    <Val>60000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Cycle pause</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ALTNum" desc="Test Cycles tripping">
                            <DAI name="setVal" sAddr="6.2.48.1"/>
                            <DAI name="minVal" sAddr="6.0.48.23">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.48.22">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Test Cycles tripping</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MLTNum" desc="Manual Reclose Test Cycle">
                            <DAI name="setVal" sAddr="6.2.49.1"/>
                            <DAI name="minVal" sAddr="6.0.49.23">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.49.22">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Manual Reclose Test Cycle</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RecNum" desc="Autoreclose Count">
                            <DAI name="setVal" sAddr="6.2.50.1"/>
                            <DAI name="minVal" sAddr="6.0.50.23">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.50.22">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Autoreclose Count</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LTSTms" desc="Wait time before Closing">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.51.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.51.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.51.22">
                                    <Val>20000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Wait time before Closing</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SOTFTms" desc="Monitor time if SOTF(switch onto fault)">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.52.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.52.23">
                                    <Val>1000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.52.22">
                                    <Val>10000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Monitor time if SOTF(switch onto fault)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="UbGetMode" desc="UB(From 0:AI;1:Define)">
                            <DAI name="setVal" sAddr="6.2.53.1"/>
                            <DAI name="minVal" sAddr="6.0.53.23">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.53.22">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>UB(From 0:AI;1:Define)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="UbUserDef" desc="UB User-defined Value">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.54.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.54.23">
                                    <Val>200.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.54.22">
                                    <Val>1900.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>UB User-defined Value</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Line Test Pickup">
                            <DAI name="general" sAddr="7.0.37.1"/>
                            <DAI name="q" sAddr="7.0.37.2"/>
                            <DAI name="t" sAddr="7.0.37.3"/>
                            <DAI name="dU">
                                <Val>Line Test Pickup</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op1" desc="Line Test Failed">
                            <DAI name="general" sAddr="7.0.38.1"/>
                            <DAI name="q" sAddr="7.0.38.2"/>
                            <DAI name="t" sAddr="7.0.38.3"/>
                            <DAI name="dU">
                                <Val>Line Test Failed</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="Line Test Succeed">
                            <DAI name="general" sAddr="7.0.39.1"/>
                            <DAI name="q" sAddr="7.0.39.2"/>
                            <DAI name="t" sAddr="7.0.39.3"/>
                            <DAI name="dU">
                                <Val>Line Test Succeed</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm" desc="Line Test Inerrupted">
                            <DAI name="stVal" sAddr="7.0.48.1"/>
                            <DAI name="q" sAddr="7.0.48.2"/>
                            <DAI name="t" sAddr="7.0.48.3"/>
                            <DAI name="dU">
                                <Val>Line Test Inerrupted</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="TV" inst="1" lnClass="PTOV" lnType="DCP3_PROT_PTOV" desc="Touch Voltage  1-1">
                        <DOI name="StrVal" desc="Pickup Value U1">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.59.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.59.23">
                                    <Val>50.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.59.22">
                                    <Val>1000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Pickup Value U1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTms" desc="Delay U1">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.60.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.60.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.60.22">
                                    <Val>500000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Delay U1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="TV" inst="10" lnClass="PTOV" lnType="DCP3_PROT_PTOV" desc="Touch Voltage  1-10">
                        <DOI name="StrVal" desc="Pickup Value U10">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.77.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.77.23">
                                    <Val>50.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.77.22">
                                    <Val>1000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Pickup Value U10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTms" desc="Delay U10">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.78.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.78.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.78.22">
                                    <Val>500000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Delay U10</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="TV" inst="11" lnClass="PTOV" lnType="DCP3_PROT_PTOV" desc="Touch Voltage  1-11">
                        <DOI name="StrVal" desc="Pickup Value U11">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.79.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.79.23">
                                    <Val>50.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.79.22">
                                    <Val>1000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Pickup Value U11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTms" desc="Delay U11">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.80.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.80.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.80.22">
                                    <Val>500000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Delay U11</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="TV" inst="12" lnClass="PTOV" lnType="DCP3_PROT_PTOV" desc="Touch Voltage  1-12">
                        <DOI name="StrVal" desc="Pickup Value U12">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.81.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.81.23">
                                    <Val>50.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.81.22">
                                    <Val>1000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Pickup Value U12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTms" desc="Delay U12">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.82.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.82.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.82.22">
                                    <Val>500000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Delay U12</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="TV" inst="13" lnClass="PTOV" lnType="DCP3_PROT_PTOV" desc="Touch Voltage  1-13">
                        <DOI name="StrVal" desc="Pickup Value U13">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.83.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.83.23">
                                    <Val>50.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.83.22">
                                    <Val>1000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Pickup Value U13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTms" desc="Delay U13">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.84.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.84.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.84.22">
                                    <Val>500000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Delay U13</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="TV" inst="14" lnClass="PTOV" lnType="DCP3_PROT_PTOV" desc="Touch Voltage  1-14">
                        <DOI name="StrVal" desc="Pickup Value U14">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.85.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.85.23">
                                    <Val>50.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.85.22">
                                    <Val>1000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Pickup Value U14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTms" desc="Delay U14">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.86.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.86.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.86.22">
                                    <Val>500000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Delay U14</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="TV" inst="15" lnClass="PTOV" lnType="DCP3_PROT_PTOV" desc="Touch Voltage  2-1">
                        <DOI name="StrVal" desc="Pickup Value U1">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.91.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.91.23">
                                    <Val>50.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.91.22">
                                    <Val>1000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Pickup Value U1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTms" desc="Delay U1">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.92.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.92.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.92.22">
                                    <Val>500000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Delay U1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="TV" inst="16" lnClass="PTOV" lnType="DCP3_PROT_PTOV" desc="Touch Voltage  2-2">
                        <DOI name="StrVal" desc="Pickup Value U2">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.93.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.93.23">
                                    <Val>50.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.93.22">
                                    <Val>1000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Pickup Value U2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTms" desc="Delay U2">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.94.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.94.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.94.22">
                                    <Val>500000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Delay U2</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="TV" inst="17" lnClass="PTOV" lnType="DCP3_PROT_PTOV" desc="Touch Voltage  2-3">
                        <DOI name="StrVal" desc="Pickup Value U3">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.95.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.95.23">
                                    <Val>50.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.95.22">
                                    <Val>1000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Pickup Value U3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTms" desc="Delay U3">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.96.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.96.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.96.22">
                                    <Val>500000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Delay U3</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="TV" inst="18" lnClass="PTOV" lnType="DCP3_PROT_PTOV" desc="Touch Voltage  2-4">
                        <DOI name="StrVal" desc="Pickup Value U4">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.97.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.97.23">
                                    <Val>50.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.97.22">
                                    <Val>1000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Pickup Value U4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTms" desc="Delay U4">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.98.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.98.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.98.22">
                                    <Val>500000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Delay U4</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="TV" inst="19" lnClass="PTOV" lnType="DCP3_PROT_PTOV" desc="Touch Voltage  2-5">
                        <DOI name="StrVal" desc="Pickup Value U5">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.99.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.99.23">
                                    <Val>50.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.99.22">
                                    <Val>1000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Pickup Value U5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTms" desc="Delay U5">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.100.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.100.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.100.22">
                                    <Val>500000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Delay U5</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="TV" inst="2" lnClass="PTOV" lnType="DCP3_PROT_PTOV" desc="Touch Voltage  1-2">
                        <DOI name="StrVal" desc="Pickup Value U2">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.61.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.61.23">
                                    <Val>50.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.61.22">
                                    <Val>1000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Pickup Value U2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTms" desc="Delay U2">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.62.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.62.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.62.22">
                                    <Val>500000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Delay U2</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="TV" inst="20" lnClass="PTOV" lnType="DCP3_PROT_PTOV" desc="Touch Voltage  2-6">
                        <DOI name="StrVal" desc="Pickup Value U6">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.101.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.101.23">
                                    <Val>50.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.101.22">
                                    <Val>1000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Pickup Value U6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTms" desc="Delay U6">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.102.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.102.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.102.22">
                                    <Val>500000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Delay U6</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="TV" inst="21" lnClass="PTOV" lnType="DCP3_PROT_PTOV" desc="Touch Voltage  2-7">
                        <DOI name="StrVal" desc="Pickup Value U7">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.103.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.103.23">
                                    <Val>50.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.103.22">
                                    <Val>1000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Pickup Value U7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTms" desc="Delay U7">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.104.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.104.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.104.22">
                                    <Val>500000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Delay U7</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="TV" inst="22" lnClass="PTOV" lnType="DCP3_PROT_PTOV" desc="Touch Voltage  2-8">
                        <DOI name="StrVal" desc="Pickup Value U8">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.105.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.105.23">
                                    <Val>50.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.105.22">
                                    <Val>1000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Pickup Value U8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTms" desc="Delay U8">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.106.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.106.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.106.22">
                                    <Val>500000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Delay U8</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="TV" inst="23" lnClass="PTOV" lnType="DCP3_PROT_PTOV" desc="Touch Voltage  2-9">
                        <DOI name="StrVal" desc="Pickup Value U9">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.107.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.107.23">
                                    <Val>50.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.107.22">
                                    <Val>1000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Pickup Value U9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTms" desc="Delay U9">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.108.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.108.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.108.22">
                                    <Val>500000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Delay U9</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="TV" inst="24" lnClass="PTOV" lnType="DCP3_PROT_PTOV" desc="Touch Voltage  2-10">
                        <DOI name="StrVal" desc="Pickup Value U10">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.109.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.109.23">
                                    <Val>50.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.109.22">
                                    <Val>1000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Pickup Value U10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTms" desc="Delay U10">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.110.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.110.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.110.22">
                                    <Val>500000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Delay U10</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="TV" inst="25" lnClass="PTOV" lnType="DCP3_PROT_PTOV" desc="Touch Voltage  2-11">
                        <DOI name="StrVal" desc="Pickup Value U11">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.111.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.111.23">
                                    <Val>50.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.111.22">
                                    <Val>1000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Pickup Value U11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTms" desc="Delay U11">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.112.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.112.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.112.22">
                                    <Val>500000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Delay U11</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="TV" inst="26" lnClass="PTOV" lnType="DCP3_PROT_PTOV" desc="Touch Voltage  2-12">
                        <DOI name="StrVal" desc="Pickup Value U12">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.113.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.113.23">
                                    <Val>50.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.113.22">
                                    <Val>1000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Pickup Value U12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTms" desc="Delay U12">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.114.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.114.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.114.22">
                                    <Val>500000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Delay U12</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="TV" inst="27" lnClass="PTOV" lnType="DCP3_PROT_PTOV" desc="Touch Voltage  2-13">
                        <DOI name="StrVal" desc="Pickup Value U13">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.115.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.115.23">
                                    <Val>50.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.115.22">
                                    <Val>1000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Pickup Value U13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTms" desc="Delay U13">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.116.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.116.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.116.22">
                                    <Val>500000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Delay U13</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="TV" inst="28" lnClass="PTOV" lnType="DCP3_PROT_PTOV" desc="Touch Voltage  2-14">
                        <DOI name="StrVal" desc="Pickup Value U14">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.117.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.117.23">
                                    <Val>50.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.117.22">
                                    <Val>1000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Pickup Value U14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTms" desc="Delay U14">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.118.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.118.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.118.22">
                                    <Val>500000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Delay U14</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="TV" inst="3" lnClass="PTOV" lnType="DCP3_PROT_PTOV" desc="Touch Voltage  1-3">
                        <DOI name="StrVal" desc="Pickup Value U3">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.63.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.63.23">
                                    <Val>50.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.63.22">
                                    <Val>1000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Pickup Value U3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTms" desc="Delay U3">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.64.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.64.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.64.22">
                                    <Val>500000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Delay U3</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="TV" inst="4" lnClass="PTOV" lnType="DCP3_PROT_PTOV" desc="Touch Voltage  1-4">
                        <DOI name="StrVal" desc="Pickup Value U4">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.65.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.65.23">
                                    <Val>50.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.65.22">
                                    <Val>1000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Pickup Value U4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTms" desc="Delay U4">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.66.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.66.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.66.22">
                                    <Val>500000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Delay U4</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="TV" inst="5" lnClass="PTOV" lnType="DCP3_PROT_PTOV" desc="Touch Voltage  1-5">
                        <DOI name="StrVal" desc="Pickup Value U5">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.67.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.67.23">
                                    <Val>50.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.67.22">
                                    <Val>1000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Pickup Value U5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTms" desc="Delay U5">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.68.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.68.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.68.22">
                                    <Val>500000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Delay U5</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="TV" inst="6" lnClass="PTOV" lnType="DCP3_PROT_PTOV" desc="Touch Voltage  1-6">
                        <DOI name="StrVal" desc="Pickup Value U6">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.69.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.69.23">
                                    <Val>50.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.69.22">
                                    <Val>1000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Pickup Value U6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTms" desc="Delay U6">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.70.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.70.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.70.22">
                                    <Val>500000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Delay U6</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="TV" inst="7" lnClass="PTOV" lnType="DCP3_PROT_PTOV" desc="Touch Voltage  1-7">
                        <DOI name="StrVal" desc="Pickup Value U7">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.71.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.71.23">
                                    <Val>50.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.71.22">
                                    <Val>1000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Pickup Value U7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTms" desc="Delay U7">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.72.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.72.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.72.22">
                                    <Val>500000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Delay U7</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="TV" inst="8" lnClass="PTOV" lnType="DCP3_PROT_PTOV" desc="Touch Voltage  1-8">
                        <DOI name="StrVal" desc="Pickup Value U8">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.73.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.73.23">
                                    <Val>50.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.73.22">
                                    <Val>1000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Pickup Value U8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTms" desc="Delay U8">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.74.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.74.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.74.22">
                                    <Val>500000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Delay U8</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="TV" inst="9" lnClass="PTOV" lnType="DCP3_PROT_PTOV" desc="Touch Voltage  1-9">
                        <DOI name="StrVal" desc="Pickup Value U9">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.75.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.75.23">
                                    <Val>50.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.75.22">
                                    <Val>1000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Pickup Value U9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTms" desc="Delay U9">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.76.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.76.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.76.22">
                                    <Val>500000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Delay U9</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="TVwarn" inst="30" lnClass="PTOV" lnType="DCP3_PROT_PTOV" desc="Touch Voltage  1-Warn">
                        <DOI name="Mod">
                            <DAI name="stVal" sAddr="12.1.375.1">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal" desc="Warn Value">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.56.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.56.23">
                                    <Val>50.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.56.22">
                                    <Val>1000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Warn Value</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTms" desc="Warn Delay">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.57.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.57.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.57.22">
                                    <Val>500000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Warn Delay</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="TVwarn" inst="31" lnClass="PTOV" lnType="DCP3_PROT_PTOV" desc="Touch Voltage  2-Warn">
                        <DOI name="Mod">
                            <DAI name="stVal" sAddr="12.1.376.1">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal" desc="Warn Value">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.88.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.88.23">
                                    <Val>50.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.88.22">
                                    <Val>1000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Warn Value</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTms" desc="Warn Delay">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.89.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.89.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.89.22">
                                    <Val>500000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Warn Delay</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="RCD" desc="Recording">
                    <LN0 inst="" lnClass="LLN0" lnType="DCP3_LLN0" desc="General"/>
                    <LN inst="0" lnClass="LPHD" lnType="DCP3_LPHD" desc="RCDDevice LPHD">
                        <DOI name="PhyHealth" desc="RCDDevice LPHD Health">
                            <DAI name="dU">
                                <Val>RCDDevice LPHD Health</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy" desc="RCDDevice LPHD Proxy">
                            <DAI name="dU">
                                <Val>RCDDevice LPHD Proxy</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="1" lnClass="RDRE" lnType="DCP3_RCD_RDRE" desc="Recording">
                        <DOI name="FltNum" desc="Record File Number">
                            <DAI name="stVal"/>
                            <DAI name="q"/>
                            <DAI name="t"/>
                            <DAI name="dU">
                                <Val>Record File Number</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GriFltNum" desc="Record fault sequence index">
                            <DAI name="stVal"/>
                            <DAI name="q"/>
                            <DAI name="t"/>
                            <DAI name="dU">
                                <Val>Record fault sequence index</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RcdMade" desc="Recording Made">
                            <DAI name="stVal"/>
                            <DAI name="q"/>
                            <DAI name="t"/>
                            <DAI name="dU">
                                <Val>Recording Made</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RcdStr" desc="Device start recording">
                            <DAI name="stVal"/>
                            <DAI name="q"/>
                            <DAI name="t"/>
                            <DAI name="dU">
                                <Val>Device start recording</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
            </Server>
        </AccessPoint>
    </IED>
    <DataTypeTemplates>
        <LNodeType id="DCP3_CSWI" lnClass="CSWI">
            <DO name="Mod" type="KF_INC_Mod"/>
            <DO name="Beh" type="KF_INS_Beh"/>
            <DO name="Health" type="KF_INS_Health"/>
            <DO name="NamPlt" type="KF_LPL"/>
            <DO type="KF_SPS" name="Loc"/>
            <DO name="Pos" type="KF_DPC"/>
        </LNodeType>
        <LNodeType id="DCP3_XCBR" lnClass="XCBR">
            <DO type="KF_INC_Mod" name="Mod" desc="Mode"/>
            <DO type="KF_INS_Beh" name="Beh" desc="Behaviour"/>
            <DO type="KF_INS_Health" name="Health" desc="Health"/>
            <DO type="KF_LPL" name="NamPlt" desc="Nameplate"/>
            <DO type="KF_SPS" name="Loc"/>
            <DO type="KF_INS" name="OpCnt"/>
            <DO type="KF_DPC" name="Pos"/>
            <DO type="KF_SPC" name="BlkOpn"/>
            <DO type="KF_SPC" name="BlkCls"/>
            <DO type="KF_INS" name="CBOpCap"/>
            <DO type="KF_SPS_EX" name="PosOpn"/>
            <DO type="KF_SPS_EX" name="PosCls"/>
        </LNodeType>
        <LNodeType id="DCP3_XSWI" lnClass="XSWI">
            <DO type="KF_INC_Mod" name="Mod" desc="Mode"/>
            <DO type="KF_INS_Beh" name="Beh" desc="Behaviour"/>
            <DO type="KF_INS_Health" name="Health" desc="Health"/>
            <DO type="KF_LPL" name="NamPlt" desc="Nameplate"/>
            <DO type="KF_SPS" name="Loc"/>
            <DO type="KF_INS" name="OpCnt"/>
            <DO type="KF_DPC" name="Pos"/>
            <DO type="KF_SPC" name="BlkOpn"/>
            <DO type="KF_SPC" name="BlkCls"/>
            <DO type="KF_INS" name="CBOpCap"/>
            <DO type="KF_SPS_EX" name="PosOpn"/>
            <DO type="KF_SPS_EX" name="PosCls"/>
        </LNodeType>
        <LNodeType id="DCP3_GGIO_ALM" lnClass="GGIO">
            <DO name="Mod" type="KF_INC_Mod"/>
            <DO name="Beh" type="KF_INS_Beh"/>
            <DO name="Health" type="KF_INS_Health"/>
            <DO name="NamPlt" type="KF_LPL"/>
            <DO type="KF_SPS" name="Alm1" desc="Alarm1"/>
            <DO type="KF_SPS" name="Alm2" desc="Alarm2"/>
            <DO type="KF_SPS" name="Alm3" desc="Alarm3"/>
            <DO type="KF_SPS" name="Alm4" desc="Alarm4"/>
            <DO type="KF_SPS" name="Alm5" desc="Alarm5"/>
            <DO type="KF_SPS" name="Alm6" desc="Alarm6"/>
            <DO type="KF_SPS" name="Alm7" desc="Alarm7"/>
            <DO type="KF_SPS" name="Alm8" desc="Alarm8"/>
            <DO type="KF_SPS" name="Alm9" desc="Alarm9"/>
            <DO type="KF_SPS" name="Alm10" desc="Alarm10"/>
            <DO type="KF_SPS" name="Alm11" desc="Alarm11"/>
            <DO type="KF_SPS" name="Alm12" desc="Alarm12"/>
            <DO type="KF_SPS" name="Alm13" desc="Alarm13"/>
            <DO type="KF_SPS" name="Alm14" desc="Alarm14"/>
            <DO type="KF_SPS" name="Alm15" desc="Alarm15"/>
            <DO type="KF_SPS" name="Alm16" desc="Alarm16"/>
            <DO type="KF_SPS" name="Alm17" desc="Alarm17"/>
            <DO type="KF_SPS" name="Alm18" desc="Alarm18"/>
            <DO type="KF_SPS" name="Alm19" desc="Alarm19"/>
            <DO type="KF_SPS" name="Alm20" desc="Alarm20"/>
            <DO type="KF_SPS" name="Alm21" desc="Alarm21"/>
            <DO type="KF_SPS" name="Alm22" desc="Alarm22"/>
            <DO type="KF_SPS" name="Alm23" desc="Alarm23"/>
            <DO type="KF_SPS" name="Alm24" desc="Alarm24"/>
            <DO type="KF_SPS" name="Alm25" desc="Alarm25"/>
            <DO type="KF_SPS" name="Alm26" desc="Alarm26"/>
            <DO type="KF_SPS" name="Alm27" desc="Alarm27"/>
            <DO type="KF_SPS" name="Alm28" desc="Alarm28"/>
            <DO type="KF_SPS" name="Alm29" desc="Alarm29"/>
            <DO type="KF_SPS" name="Alm30" desc="Alarm30"/>
            <DO type="KF_SPS" name="Alm31" desc="Alarm31"/>
            <DO type="KF_SPS" name="Alm32" desc="Alarm32"/>
        </LNodeType>
        <LNodeType id="DCP3_GGIO_BI" lnClass="GGIO">
            <DO name="Mod" type="KF_INC_Mod"/>
            <DO name="Beh" type="KF_INS_Beh"/>
            <DO name="Health" type="KF_INS_Health"/>
            <DO desc="Nameplate" name="NamPlt" type="KF_LPL"/>
            <DO desc="Digital input1" name="Ind" type="KF_SPS"/>
            <DO desc="Digital input2" name="Ind1" type="KF_SPS_SV"/>
            <DO desc="Digital input3" name="Ind2" type="KF_SPS_SV"/>
            <DO desc="Digital input4" name="Ind3" type="KF_SPS_SV"/>
            <DO desc="Digital input5" name="Ind4" type="KF_SPS_SV"/>
            <DO desc="Digital input6" name="Ind5" type="KF_SPS_SV"/>
            <DO desc="Digital input7" name="Ind6" type="KF_SPS_SV"/>
            <DO desc="Digital input8" name="Ind7" type="KF_SPS_SV"/>
            <DO desc="Digital input9" name="Ind8" type="KF_SPS_SV"/>
            <DO desc="Digital input10" name="Ind9" type="KF_SPS_SV"/>
            <DO desc="Digital input11" name="Ind10" type="KF_SPS_SV"/>
            <DO desc="Digital input12" name="Ind11" type="KF_SPS_SV"/>
            <DO desc="Digital input13" name="Ind12" type="KF_SPS_SV"/>
            <DO desc="Digital input14" name="Ind13" type="KF_SPS_SV"/>
            <DO desc="Digital input15" name="Ind14" type="KF_SPS_SV"/>
            <DO desc="Digital input16" name="Ind15" type="KF_SPS_SV"/>
            <DO desc="Digital input17" name="Ind16" type="KF_SPS_SV"/>
            <DO desc="Digital input18" name="Ind17" type="KF_SPS_SV"/>
            <DO desc="Digital input19" name="Ind18" type="KF_SPS_SV"/>
            <DO desc="Digital input20" name="Ind19" type="KF_SPS_SV"/>
            <DO desc="Digital input21" name="Ind20" type="KF_SPS_SV"/>
            <DO desc="Digital input22" name="Ind21" type="KF_SPS_SV"/>
            <DO desc="Digital input23" name="Ind22" type="KF_SPS_SV"/>
            <DO desc="Digital input24" name="Ind23" type="KF_SPS_SV"/>
            <DO desc="Digital input25" name="Ind24" type="KF_SPS_SV"/>
            <DO desc="Digital input26" name="Ind25" type="KF_SPS_SV"/>
            <DO desc="Digital input27" name="Ind26" type="KF_SPS_SV"/>
            <DO desc="Digital input28" name="Ind27" type="KF_SPS_SV"/>
            <DO desc="Digital input29" name="Ind28" type="KF_SPS_SV"/>
            <DO desc="Digital input30" name="Ind29" type="KF_SPS_SV"/>
            <DO desc="Digital input31" name="Ind30" type="KF_SPS_SV"/>
            <DO desc="Digital input32" name="Ind31" type="KF_SPS_SV"/>
            <DO desc="Digital input33" name="Ind32" type="KF_SPS_SV"/>
            <DO desc="Digital input34" name="Ind33" type="KF_SPS_SV"/>
            <DO desc="Digital input35" name="Ind34" type="KF_SPS_SV"/>
            <DO desc="Digital input36" name="Ind35" type="KF_SPS_SV"/>
            <DO desc="Digital input37" name="Ind36" type="KF_SPS_SV"/>
            <DO desc="Digital input38" name="Ind37" type="KF_SPS_SV"/>
            <DO desc="Digital input39" name="Ind38" type="KF_SPS_SV"/>
            <DO desc="Digital input40" name="Ind39" type="KF_SPS_SV"/>
            <DO desc="Digital input41" name="Ind40" type="KF_SPS_SV"/>
            <DO desc="Digital input42" name="Ind41" type="KF_SPS_SV"/>
            <DO desc="Digital input43" name="Ind42" type="KF_SPS_SV"/>
            <DO desc="Digital input44" name="Ind43" type="KF_SPS_SV"/>
            <DO desc="Digital input45" name="Ind44" type="KF_SPS_SV"/>
            <DO desc="Digital input46" name="Ind45" type="KF_SPS_SV"/>
            <DO desc="Digital input47" name="Ind46" type="KF_SPS_SV"/>
            <DO desc="Digital input48" name="Ind47" type="KF_SPS_SV"/>
            <DO desc="Digital input49" name="Ind48" type="KF_SPS_SV"/>
            <DO desc="Digital input50" name="Ind49" type="KF_SPS_SV"/>
            <DO desc="Digital input51" name="Ind50" type="KF_SPS_SV"/>
            <DO desc="Digital input52" name="Ind51" type="KF_SPS_SV"/>
            <DO desc="Digital input53" name="Ind52" type="KF_SPS_SV"/>
            <DO desc="Digital input54" name="Ind53" type="KF_SPS_SV"/>
            <DO desc="Digital input55" name="Ind54" type="KF_SPS_SV"/>
            <DO desc="Digital input56" name="Ind55" type="KF_SPS_SV"/>
            <DO desc="Digital input57" name="Ind56" type="KF_SPS_SV"/>
            <DO desc="Digital input58" name="Ind57" type="KF_SPS_SV"/>
            <DO desc="Digital input59" name="Ind58" type="KF_SPS_SV"/>
            <DO desc="Digital input60" name="Ind59" type="KF_SPS_SV"/>
            <DO desc="Digital input61" name="Ind60" type="KF_SPS_SV"/>
            <DO desc="Digital input62" name="Ind61" type="KF_SPS_SV"/>
            <DO desc="Digital input63" name="Ind62" type="KF_SPS_SV"/>
            <DO desc="Digital input64" name="Ind63" type="KF_SPS_SV"/>
            <DO desc="Digital input65" name="Ind64" type="KF_SPS_SV"/>
        </LNodeType>
        <LNodeType id="DCP3_GGIO_SPCSO" lnClass="GGIO">
            <DO type="KF_INC_Mod" name="Mod" desc="Mode"/>
            <DO type="KF_INS_Beh" name="Beh" desc="Behaviour"/>
            <DO type="KF_INS_Health" name="Health" desc="Health"/>
            <DO type="KF_LPL" name="NamPlt" desc="Nameplate"/>
            <DO type="KF_SPC" name="SPCSO1" desc="GOOSE Single Position Input1"/>
            <DO type="KF_SPC" name="SPCSO2" desc="GOOSE Single Position Input2"/>
            <DO type="KF_SPC" name="SPCSO3" desc="GOOSE Single Position Input3"/>
            <DO type="KF_SPC" name="SPCSO4" desc="GOOSE Single Position Input4"/>
            <DO type="KF_SPC" name="SPCSO5" desc="GOOSE Single Position Input5"/>
            <DO type="KF_SPC" name="SPCSO6" desc="GOOSE Single Position Input6"/>
            <DO type="KF_SPC" name="SPCSO7" desc="GOOSE Single Position Input7"/>
            <DO type="KF_SPC" name="SPCSO8" desc="GOOSE Single Position Input8"/>
            <DO type="KF_SPC" name="SPCSO9" desc="GOOSE Single Position Input9"/>
            <DO type="KF_SPC" name="SPCSO10" desc="GOOSE Single Position Input10"/>
            <DO type="KF_SPC" name="SPCSO11" desc="GOOSE Single Position Input11"/>
            <DO type="KF_SPC" name="SPCSO12" desc="GOOSE Single Position Input12"/>
            <DO type="KF_SPC" name="SPCSO13" desc="GOOSE Single Position Input13"/>
            <DO type="KF_SPC" name="SPCSO14" desc="GOOSE Single Position Input14"/>
            <DO type="KF_SPC" name="SPCSO15" desc="GOOSE Single Position Input15"/>
            <DO type="KF_SPC" name="SPCSO16" desc="GOOSE Single Position Input16"/>
        </LNodeType>
        <LNodeType id="DCP3_LLN0" lnClass="LLN0">
            <DO desc="Mode" name="Mod" type="KF_INC_Mod"/>
            <DO desc="Behaviour" name="Beh" type="KF_INS_Beh"/>
            <DO desc="Health" name="Health" type="KF_INS_Health"/>
            <DO desc="Nameplate" name="NamPlt" type="KF_LPL_LLN0"/>
            <DO desc="Local" name="Loc" type="KF_SPS"/>
        </LNodeType>
        <LNodeType id="DCP3_LPHD" lnClass="LPHD">
            <DO desc="Nameplate" name="PhyNam" type="KF_DPL_PhyNam"/>
            <DO desc="Health" name="PhyHealth" type="KF_INS_Health"/>
            <DO desc="Proxy" name="Proxy" type="KF_SPS"/>
        </LNodeType>
        <LNodeType id="DCP3_PROT_PTOC" lnClass="PTOC">
            <DO desc="Mod" name="Mod" type="KF_INC_Mod"/>
            <DO desc="Behaviour" name="Beh" type="KF_INS_Beh"/>
            <DO desc="Health" name="Health" type="KF_INS_Health"/>
            <DO desc="Nameplate" name="NamPlt" type="KF_LPL"/>
            <DO desc="Start" name="Str" type="KF_ACD"/>
            <DO desc="Operate" name="Op" type="KF_ACT"/>
            <DO desc="Start Value" name="StrVal" type="KF_ASG_SG"/>
            <DO desc="Operate Time Delay" name="OpDlTmms" type="KF_ING_SG"/>
            <DO desc="Direction Mode" name="DirMod" type="KF_ING_SG"/>
            <DO desc="Reset Mode" name="RsModRev" type="KF_ING_SG_EX"/>
            <DO desc="Operate Time Delay" name="OpDlTms" type="KF_ASG_SG_EX"/>
            <DO desc="Increment Value" name="StrValIncr" type="KF_ASG_SG_EX"/>
            <DO desc="Increment Value1" name="StrIncr1" type="KF_ASG_SG_EX"/>
            <DO desc="Rite of rise Value" name="StrChgRte" type="KF_ASG_SG_EX"/>
            <DO desc="Enable" name="Enable" type="KF_SPG_SG_EX"/>
        </LNodeType>
        <LNodeType id="DCP3_PROT_RREC" lnClass="RREC">
            <DO desc="Mod" name="Mod" type="KF_INC_Mod"/>
            <DO desc="Behaviour" name="Beh" type="KF_INS_Beh"/>
            <DO desc="Health" name="Health" type="KF_INS_Health"/>
            <DO desc="Nameplate" name="NamPlt" type="KF_LPL"/>
            <DO desc="Start" name="Str" type="KF_ACD"/>
            <DO desc="Alarm" name="Alm" type="KF_SPS"/>
            <DO desc="Operate" name="Op" type="KF_ACT"/>
            <DO desc="Operate1" name="Op1" type="KF_ACT"/>
            <DO desc="line teset Type" name="Type" type="KF_SPG_SG_EX"/>
            <DO desc="Autoreclose Num" name="RecNum" type="KF_ING_SG_EX"/>
            <DO desc="Prepause trippng" name="ALTTms" type="KF_ASG_SG_EX"/>
            <DO desc="Prepause switch command" name="MLTTms" type="KF_ASG_SG_EX"/>
            <DO desc="Test time" name="LTRisTms" type="KF_ASG_SG_EX"/>
            <DO desc="Cycle pause" name="LTDurTms" type="KF_ASG_SG_EX"/>
            <DO desc="Test Cycles tripping" name="ALTNum" type="KF_ING_SG_EX"/>
            <DO desc="Manual Reclose Test Cycle" name="MLTNum" type="KF_ING_SG_EX"/>
            <DO desc="Wait time before Closing" name="LTSTms" type="KF_ASG_SG_EX"/>
            <DO desc="Fast Test Voltage" name="FLTV" type="KF_ASG_SG_EX"/>
            <DO desc="Fast Test Delay" name="FLTTms" type="KF_ASG_SG_EX"/>
            <DO desc="Residual Voltage" name="ResV" type="KF_ASG_SG_EX"/>
            <DO desc="Residual Resistance" name="ResRis" type="KF_ASG_SG_EX"/>
            <DO desc="Test Resisitance" name="LTRis" type="KF_ASG_SG_EX"/>
            <DO desc="Monitor time if SOTF(switch onto fault)" name="SOTFTms" type="KF_ASG_SG_EX"/>
            <DO desc="UbGetMode" name="UbGetMode" type="KF_ING_SG_EX"/>
            <DO desc="UB User-defined Value" name="UbUserDef" type="KF_ASG_SG_EX"/>
            <DO desc="Enable" name="Enable" type="KF_SPG_SG_EX"/>
            <DO desc="Enable Fast Line Test" name="EnaF3LT" type="KF_SPG_SG_EX"/>
            <DO desc="Enable Line Test energised by Thermal Overload" name="Ena26PI3LT" type="KF_SPG_SG_EX"/>
        </LNodeType>
        <LNodeType id="DCP3_PROT_PTOV" lnClass="PTOV">
            <DO desc="Mod" name="Mod" type="KF_INC_Mod"/>
            <DO desc="Behaviour" name="Beh" type="KF_INS_Beh"/>
            <DO desc="Health" name="Health" type="KF_INS_Health"/>
            <DO desc="Nameplate" name="NamPlt" type="KF_LPL"/>
            <DO desc="Start" name="Str" type="KF_ACD"/>
            <DO desc="Operate" name="Op" type="KF_ACT"/>
            <DO desc="Alarm" name="Alm" type="KF_SPS"/>
            <DO desc="Start Value" name="StrVal" type="KF_ASG_SG"/>
            <DO desc="Operate Time Delay" name="OpDlTms" type="KF_ASG_SG_EX"/>
            <DO desc="Operate Type" name="Type" type="KF_SPG_SG_EX"/>
            <DO desc="Enable" name="Enable" type="KF_SPG_SG_EX"/>
        </LNodeType>
        <LNodeType id="DCP3_PROT_PDIS" lnClass="PDIS">
            <DO desc="Mod" name="Mod" type="KF_INC_Mod"/>
            <DO desc="Behaviour" name="Beh" type="KF_INS_Beh"/>
            <DO desc="Health" name="Health" type="KF_INS_Health"/>
            <DO desc="Nameplate" name="NamPlt" type="KF_LPL_EX"/>
            <DO desc="Start" name="Str" type="KF_ACD"/>
            <DO desc="Operate" name="Op" type="KF_ACT"/>
            <DO desc="Alarm" name="Alm" type="KF_SPS"/>
            <DO desc="Operate Time Delay" name="OpDlTmms" type="KF_ING_SG"/>
            <DO desc="Start Value" name="StrVal" type="KF_ASG_SG"/>
            <DO desc="Enable" name="Enable" type="KF_SPG_SG_EX"/>
        </LNodeType>
        <LNodeType id="DCP3_PROT_PTUV" lnClass="PTUV">
            <DO desc="Mod" name="Mod" type="KF_INC_Mod"/>
            <DO desc="Behaviour" name="Beh" type="KF_INS_Beh"/>
            <DO desc="Health" name="Health" type="KF_INS_Health"/>
            <DO desc="Nameplate" name="NamPlt" type="KF_LPL"/>
            <DO desc="Start" name="Str" type="KF_ACD"/>
            <DO desc="Operate" name="Op" type="KF_ACT"/>
            <DO desc="Alarm" name="Alm" type="KF_SPS"/>
            <DO desc="Start Value" name="StrVal" type="KF_ASG_SG"/>
            <DO desc="Operate Time Delay" name="OpDlTms" type="KF_ASG_SG_EX"/>
            <DO desc="Operate Type" name="Type" type="KF_SPG_SG_EX"/>
            <DO desc="Enable" name="Enable" type="KF_SPG_SG_EX"/>
        </LNodeType>
        <LNodeType id="DCP3_PROT_PTTR" lnClass="PTTR">
            <DO desc="Mod" name="Mod" type="KF_INC_Mod"/>
            <DO desc="Behaviour" name="Beh" type="KF_INS_Beh"/>
            <DO desc="Health" name="Health" type="KF_INS_Health"/>
            <DO desc="Nameplate" name="NamPlt" type="KF_LPL"/>
            <DO desc="Start" name="Str" type="KF_ACD"/>
            <DO desc="Operate" name="Op" type="KF_ACT"/>
            <DO desc="Thermal Alarm" name="AlmThm" type="KF_ACT"/>
            <DO desc="Start Value" name="StrVal" type="KF_ASG_SG"/>
            <DO desc="Alarm Value" name="AlmVal" type="KF_ASG_SG"/>
            <DO desc="Time constant of the thermal model" name="ConsTmsl" type="KF_ASG_SG_EX"/>
            <DO desc="The value above this threshold" name="ThdVal" type="KF_ASG_SG_EX"/>
            <DO desc="Current Split" name="Kval" type="KF_ASG_SG_EX"/>
            <DO desc="Reset Value" name="TrRsVal" type="KF_ING_SG_EX"/>
            <DO desc="Enable" name="Enable" type="KF_SPG_SG_EX"/>
        </LNodeType>
        <LNodeType id="DCP3_PROT_RBRF" lnClass="RBRF">
            <DO desc="Mod" name="Mod" type="KF_INC_Mod"/>
            <DO desc="Behaviour" name="Beh" type="KF_INS_Beh"/>
            <DO desc="Health" name="Health" type="KF_INS_Health"/>
            <DO desc="Nameplate" name="NamPlt" type="KF_LPL"/>
            <DO desc="Start" name="Str" type="KF_ACD"/>
            <DO desc="Breaker failure trip" name="OpEx" type="KF_ACT"/>
            <DO desc="Breaker Failure Time Delay" name="FailTmms" type="KF_ING_SG"/>
            <DO desc="Enable" name="Enable" type="KF_SPG_SG_EX"/>
        </LNodeType>
        <LNodeType id="DCP3_RCD_RDRE" lnClass="RDRE">
            <DO desc="Mod" name="Mod" type="KF_INC_Mod"/>
            <DO desc="Behaviour" name="Beh" type="KF_INS_Beh"/>
            <DO desc="Health" name="Health" type="KF_INS_Health"/>
            <DO desc="Nameplate" name="NamPlt" type="KF_LPL"/>
            <DO desc="Recorder Trig" name="RcdTrg" type="KF_SPC"/>
            <DO desc="Memory Clear" name="MemClr" type="KF_SPC"/>
            <DO desc="Recorder Made" name="RcdMade" type="KF_SPS"/>
            <DO desc="Fault Number" name="FltNum" type="KF_INS"/>
            <DO desc="Fault Number" name="GriFltNum" type="KF_INS"/>
            <DO desc="RcdStr" name="RcdStr" type="KF_SPS"/>
        </LNodeType>
        <LNodeType id="DCP3_MEAS_MMXN" lnClass="MMXN">
            <DO desc="Mod" name="Mod" type="KF_INC_Mod"/>
            <DO desc="Behaviour" name="Beh" type="KF_INS_Beh"/>
            <DO desc="Health" name="Health" type="KF_INS_Health"/>
            <DO desc="Nameplate" name="NamPlt" type="KF_LPL"/>
            <DO desc="Busbar Voltage" name="VolUB" type="KF_MV_EX"/>
            <DO desc="Line Feeding Voltage" name="VolUF" type="KF_MV_EX"/>
            <DO desc="Line Feeding Current" name="AmpIF" type="KF_MV_EX"/>
            <DO desc="Cable Shield 1 Current" name="AmpIC1" type="KF_MV_EX"/>
            <DO desc="Cable Shield 2 Current" name="AmpIC2" type="KF_MV_EX"/>
            <DO desc="Line Test Current" name="AmpIT" type="KF_MV_EX"/>
            <DO desc="Rectifier 1 Current" name="AmpIR1" type="KF_MV_EX"/>
            <DO desc="Rectifier 2 Current" name="AmpIR2" type="KF_MV_EX"/>
            <DO desc="Touch Voltage 1" name="VolUFR1" type="KF_MV_EX"/>
            <DO desc="Touch Voltage 2" name="VolUFR2" type="KF_MV_EX"/>
            <DO desc="Frame Leak Current 1" name="AmpIFR1" type="KF_MV_EX"/>
            <DO desc="Frame Leak Current 2" name="AmpIFR2" type="KF_MV_EX"/>
            <DO desc="Cathode Current" name="AmpIN" type="KF_MV_EX"/>
            <DO desc="Thermal Load" name="ThmPct" type="KF_MV_EX"/>
            <DO desc="Forward Feeder Power" name="WattPFFwd" type="KF_MV_EX"/>
            <DO desc="Reverse Feeder Power" name="WattPFRv" type="KF_MV_EX"/>
        </LNodeType>
        <LNodeType id="DCP3_PROT_LLN0" lnClass="LLN0">
            <DO desc="Mode" name="Mod" type="KF_INC_Mod"/>
            <DO desc="Behaviour" name="Beh" type="KF_INS_Beh"/>
            <DO desc="Health" name="Health" type="KF_INS_Health"/>
            <DO desc="Nameplate" name="NamPlt" type="KF_LPL_LLN0"/>
            <DO desc="LED RESET" name="LEDRs" type="KF_SPC"/>
            <DO desc="Automatic reset total Fault signal" name="SelfRstFlt" type="KF_SPC_EX"/>
            <DO desc="Total Fault signal and manual reset" name="CBFlt" type="KF_SPC_EX"/>
            <DO desc="Touch Voltage Supervision 1 Reset Mode" name="RsModFr1" type="KF_ING_SG_EX"/>
            <DO desc="Touch Voltage Supervision 2 Reset Mode" name="RsModFr2" type="KF_ING_SG_EX"/>
            <DO desc="Touch Voltage Supervision 1 Zone Number" name="ZoneNumFr1" type="KF_ING_SG_EX"/>
            <DO desc="Touch Voltage Supervision 2 Zone Number" name="ZoneNumFr2" type="KF_ING_SG_EX"/>
            <DO desc="Forward ROR Reset Delay" name="RsDlTmmsF" type="KF_ING_SG_EX"/>
            <DO desc="Forward ROR Reset Value" name="ChgRteRsF" type="KF_ASG_SG_EX"/>
            <DO desc="Reverse ROR Reset Delay" name="RsDlTmmsR" type="KF_ING_SG_EX"/>
            <DO desc="Reverse ROR Reset Value" name="ChgRteRsR" type="KF_ASG_SG_EX"/>
            <DO desc="Cable 1 End Resistance R1" name="RisCab1R1" type="KF_ASG_SG_EX"/>
            <DO desc="Cable 1 End Resistance R2" name="RisCab1R2" type="KF_ASG_SG_EX"/>
            <DO desc="Cable 2 End Resistance R1" name="RisCab2R1" type="KF_ASG_SG_EX"/>
            <DO desc="Cable 2 End Resistance R2" name="RisCab2R2" type="KF_ASG_SG_EX"/>
            <DO desc="Disturbance Trigger Time" name="TriggerTime" type="KF_ASG_SG_EX"/>
            <DO desc="Pickup Report Enable" name="PickReport" type="KF_ING_SG_EX"/>
            <DO desc="CB On Delay" name="RteBlkTmms" type="KF_ING_SG_EX"/>
            <DO desc="Transduser monitor current" name="ChSupAmp" type="KF_ASG_SG_EX"/>
            <DO desc="Transduser monitor Delay" name="ChSupTms" type="KF_ING_SG_EX"/>
            <DO desc="Enable Forvard ROR" name="EnaRORF" type="KF_SPG_SG_EX"/>
            <DO desc="Enable Reverse ROR" name="EnaRORR" type="KF_SPG_SG_EX"/>
            <DO desc="Enable Touch Voltage Supervision 1" name="Ena64U1" type="KF_SPG_SG_EX"/>
            <DO desc="Enable Touch Voltage Supervision 2" name="Ena64U2" type="KF_SPG_SG_EX"/>
            <DO desc="Enable Cable 1 Supervision" name="EnaCab1" type="KF_SPG_SG_EX"/>
            <DO desc="Enable Cable 2 Supervision" name="EnaCab2" type="KF_SPG_SG_EX"/>
            <DO desc="Enable Frame Leakage current 1" name="Ena64I1" type="KF_SPG_SG_EX"/>
            <DO desc="Enable Frame Leakage current 2" name="Ena64I2" type="KF_SPG_SG_EX"/>
            <DO desc="Enable Normalized value with timetag" name="EnaNVWT" type="KF_SPG_SG_EX"/>
            <DO desc="Enable MCB Trip" name="EnaMCBTr" type="KF_SPG_SG_EX"/>
            <DO desc="Reserve1" name="Reserve1" type="KF_SPG_SG_EX"/>
            <DO desc="Reserve2" name="Reserve2" type="KF_SPG_SG_EX"/>
        </LNodeType>
        <LNodeType id="DCP3_PROT_GAPC" lnClass="GAPC">
            <DO desc="Mod" name="Mod" type="KF_INC_Mod"/>
            <DO desc="Behaviour" name="Beh" type="KF_INS_Beh"/>
            <DO desc="Health" name="Health" type="KF_INS_Health"/>
            <DO desc="Nameplate" name="NamPlt" type="KF_LPL"/>
            <DO desc="Start" name="Str" type="KF_ACD"/>
            <DO desc="Operate" name="Op" type="KF_ACT"/>
            <DO desc="Alarm" name="Alm" type="KF_SPS"/>
        </LNodeType>
        <DOType cdc="INC" id="KF_INC_Mod">
            <DA bType="Enum" dchg="true" fc="ST" name="stVal" type="Mod">
                <Val>on</Val>
            </DA>
            <DA bType="Quality" fc="ST" name="q" qchg="true"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel">
                <Val>status-only</Val>
            </DA>
            <DA bType="Unicode255" fc="DC" name="dU"/>
        </DOType>
        <DOType cdc="INS" id="KF_INS_Beh">
            <DA bType="Enum" dchg="true" fc="ST" name="stVal" type="Beh">
                <Val>on</Val>
            </DA>
            <DA bType="Quality" fc="ST" name="q" qchg="true"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
        </DOType>
        <DOType cdc="INS" id="KF_INS_Health">
            <DA bType="Enum" dchg="true" fc="ST" name="stVal" type="Health">
                <Val>Ok</Val>
            </DA>
            <DA bType="Quality" fc="ST" name="q" qchg="true"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
        </DOType>
        <DOType cdc="LPL" id="KF_LPL_LLN0">
            <DA bType="VisString255" fc="DC" name="vendor"/>
            <DA bType="VisString255" fc="DC" name="swRev"/>
            <DA bType="VisString255" fc="DC" name="d"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
            <DA bType="VisString255" fc="DC" name="configRev"/>
            <DA bType="VisString255" fc="EX" name="ldNs">
                <Val>IEC 61850-7-4:2003</Val>
            </DA>
        </DOType>
        <DOType cdc="LPL" id="KF_LPL">
            <DA bType="VisString255" fc="DC" name="vendor"/>
            <DA bType="VisString255" fc="DC" name="swRev"/>
            <DA bType="VisString255" fc="DC" name="d"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
            <DA bType="VisString255" fc="DC" name="configRev"/>
        </DOType>
        <DOType cdc="LPL" id="KF_LPL_EX">
            <DA bType="VisString255" fc="DC" name="vendor"/>
            <DA bType="VisString255" fc="DC" name="swRev"/>
            <DA bType="VisString255" fc="DC" name="d"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
            <DA bType="VisString255" fc="DC" name="configRev"/>
            <DA bType="VisString255" fc="EX" name="lnNs">
                <Val>DCP3 MICS:2016</Val>
            </DA>
        </DOType>
        <DOType cdc="DPC" id="KF_DPC">
            <DA bType="Struct" fc="CO" name="SBOw" type="KF_SBOw"/>
            <DA bType="Struct" fc="CO" name="Oper" type="KF_Oper"/>
            <DA bType="Struct" fc="CO" name="Cancel" type="KF_Cancel"/>
            <DA bType="Dbpos" fc="ST" name="stVal"/>
            <DA bType="Quality" fc="ST" name="q"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
            <DA bType="INT32U" fc="CF" name="sboTimeout"/>
            <DA bType="Enum" fc="CF" name="sboClass" type="sboClass"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
        </DOType>
        <DOType cdc="SPS" id="KF_SPS">
            <DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
            <DA bType="Quality" fc="ST" name="q" qchg="true"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
        </DOType>
        <DOType cdc="SPS" id="KF_SPS_SV">
            <DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
            <DA bType="Quality" fc="ST" name="q" qchg="true"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="BOOLEAN" fc="SV" name="subEna"/>
            <DA bType="BOOLEAN" fc="SV" name="subVal"/>
            <DA bType="Quality" fc="SV" name="subQ"/>
            <DA bType="VisString64" fc="SV" name="subID"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
        </DOType>
        <DOType cdc="SPS" id="KF_SPS_EX">
            <DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
            <DA bType="Quality" fc="ST" name="q" qchg="true"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
            <DA bType="VisString255" fc="EX" name="dataNs">
                <Val>DCP3 MICS:2016</Val>
            </DA>
        </DOType>
        <DOType id="KF_DPS" cdc="DPS">
            <DA fc="ST" bType="Dbpos" dchg="true" name="stVal"/>
            <DA qchg="true" fc="ST" bType="Quality" name="q"/>
            <DA fc="ST" bType="Timestamp" name="t"/>
            <DA fc="DC" bType="Unicode255" name="dU"/>
        </DOType>
        <DOType cdc="DPL" id="KF_DPL_PhyNam">
            <DA bType="VisString255" fc="DC" name="vendor"/>
            <DA bType="VisString255" fc="DC" name="hwRev"/>
        </DOType>
        <DOType cdc="INS" id="KF_INS">
            <DA bType="INT32" dchg="true" fc="ST" name="stVal"/>
            <DA bType="Quality" fc="ST" name="q" qchg="true"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
        </DOType>
        <DOType cdc="MV" id="KF_MV_EX">
            <DA bType="Struct" dchg="true" fc="MX" name="mag" type="KF_AnalogValue"/>
            <DA bType="Quality" fc="MX" name="q" qchg="true"/>
            <DA bType="Timestamp" fc="MX" name="t"/>
            <DA bType="BOOLEAN" fc="SV" name="subEna"/>
            <DA bType="Struct" fc="SV" name="subMag" type="KF_AnalogValue"/>
            <DA bType="Quality" fc="SV" name="subQ"/>
            <DA bType="VisString64" fc="SV" name="subID"/>
            <DA bType="Struct" fc="CF" name="units" type="KF_Unit"/>
            <DA bType="INT32U" fc="CF" name="db"/>
            <DA bType="INT32U" fc="CF" name="zeroDb"/>
            <DA bType="Struct" fc="CF" name="sVC" type="KF_ScaledValueConfig"/>
            <DA fc="CF" bType="Struct" name="rangeC" type="KF_RangeConfig"/>
            <DA bType="INT32U" fc="CF" name="smpRate"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
            <DA bType="VisString255" fc="EX" name="dataNs">
                <Val>DCP3 MICS:2016</Val>
            </DA>
        </DOType>
        <DOType cdc="ACD" id="KF_ACD">
            <DA bType="BOOLEAN" dchg="true" fc="ST" name="general"/>
            <DA bType="Enum" dchg="true" fc="ST" name="dirGeneral" type="dir"/>
            <DA bType="Quality" fc="ST" name="q" qchg="true"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
        </DOType>
        <DOType cdc="ACD" id="KF_ACD_EX">
            <DA bType="BOOLEAN" dchg="true" fc="ST" name="general"/>
            <DA bType="Enum" dchg="true" fc="ST" name="dirGeneral" type="dir"/>
            <DA bType="Quality" fc="ST" name="q" qchg="true"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
            <DA bType="VisString255" fc="EX" name="cdcNs">
                <Val>DCP3 MICS:2016</Val>
            </DA>
            <DA bType="VisString255" fc="EX" name="dataNs">
                <Val>DCP3 MICS:2016</Val>
            </DA>
        </DOType>
        <DOType cdc="ACT" id="KF_ACT">
            <DA bType="BOOLEAN" dchg="true" fc="ST" name="general"/>
            <DA bType="Quality" fc="ST" name="q" qchg="true"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
        </DOType>
        <DOType cdc="ACT" id="KF_ACT_EX">
            <DA bType="BOOLEAN" dchg="true" fc="ST" name="general"/>
            <DA bType="Quality" fc="ST" name="q" qchg="true"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
            <DA bType="VisString255" fc="EX" name="cdcNs">
                <Val>DCP3 MICS:2016</Val>
            </DA>
            <DA bType="VisString255" fc="EX" name="dataNs">
                <Val>DCP3 MICS:2016</Val>
            </DA>
        </DOType>
        <DOType cdc="ING" id="KF_ING_SG">
            <DA bType="INT32" fc="SG" name="setVal"/>
            <DA bType="INT32" fc="CF" name="minVal"/>
            <DA bType="INT32" fc="CF" name="maxVal"/>
            <DA bType="INT32U" fc="CF" name="stepSize"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
            <DA bType="VisString255" fc="EX" name="cdcNs">
                <Val>DCP3 MICS:2016</Val>
            </DA>
            <DA bType="VisString255" fc="EX" name="cdcName">
                <Val>KF_ING_SG</Val>
            </DA>
            <DA bType="Struct" fc="CF" name="units" type="KF_Unit"/>
        </DOType>
        <DOType cdc="ING" id="KF_ING_SG_EX">
            <DA bType="INT32" fc="SG" name="setVal"/>
            <DA bType="INT32" fc="CF" name="minVal"/>
            <DA bType="INT32" fc="CF" name="maxVal"/>
            <DA bType="INT32U" fc="CF" name="stepSize"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
            <DA bType="VisString255" fc="EX" name="cdcNs">
                <Val>DCP3 MICS:2016</Val>
            </DA>
            <DA bType="VisString255" fc="EX" name="cdcName">
                <Val>KF_ING_SG_EX</Val>
            </DA>
            <DA bType="VisString255" fc="EX" name="dataNs">
                <Val>DCP3 MICS:2016</Val>
            </DA>
            <DA bType="Struct" fc="CF" name="units" type="KF_Unit"/>
        </DOType>
        <DOType cdc="ASG" id="KF_ASG_SG">
            <DA bType="Struct" fc="SG" name="setMag" type="KF_AnalogValue"/>
            <DA bType="Struct" fc="CF" name="units" type="KF_Unit"/>
            <DA bType="Struct" fc="CF" name="minVal" type="KF_AnalogValue"/>
            <DA bType="Struct" fc="CF" name="maxVal" type="KF_AnalogValue"/>
            <DA bType="Struct" fc="CF" name="stepSize" type="KF_AnalogValue"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
        </DOType>
        <DOType cdc="ASG" id="KF_ASG_SG_EX">
            <DA bType="Struct" fc="SG" name="setMag" type="KF_AnalogValue"/>
            <DA bType="Struct" fc="CF" name="units" type="KF_Unit"/>
            <DA bType="Struct" fc="CF" name="minVal" type="KF_AnalogValue"/>
            <DA bType="Struct" fc="CF" name="maxVal" type="KF_AnalogValue"/>
            <DA bType="Struct" fc="CF" name="stepSize" type="KF_AnalogValue"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
            <DA bType="VisString255" fc="EX" name="dataNs">
                <Val>DCP3 MICS:2016</Val>
            </DA>
        </DOType>
        <DOType cdc="SPG" id="KF_SPG_SG_EX">
            <DA bType="BOOLEAN" fc="SG" name="setVal"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
            <DA bType="VisString255" fc="EX" name="dataNs">
                <Val>DCP3 MICS:2016</Val>
            </DA>
        </DOType>
        <DOType cdc="SPC" id="KF_SPC">
            <DA bType="Struct" fc="CO" name="Oper" type="KF_Oper"/>
            <DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
            <DA bType="Quality" fc="ST" name="q" qchg="true"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel">
                <Val>status-only</Val>
            </DA>
            <DA bType="INT32U" fc="CF" name="sboTimeout">
                <Val>30000</Val>
            </DA>
            <DA bType="Enum" fc="CF" name="sboClass" type="sboClass"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
        </DOType>
        <DOType cdc="SPC" id="KF_SPC_EX">
            <DA bType="Struct" fc="CO" name="Oper" type="KF_Oper"/>
            <DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
            <DA bType="Quality" fc="ST" name="q" qchg="true"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel">
                <Val>status-only</Val>
            </DA>
            <DA bType="INT32U" fc="CF" name="sboTimeout">
                <Val>30000</Val>
            </DA>
            <DA bType="Enum" fc="CF" name="sboClass" type="sboClass"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
            <DA bType="VisString255" fc="EX" name="dataNs">
                <Val>DCP3 MICS:2016</Val>
            </DA>
        </DOType>
        <DAType id="KF_SBOw">
            <BDA bType="BOOLEAN" name="ctlVal"/>
            <BDA bType="Struct" name="origin" type="KF_Originator"/>
            <BDA bType="INT8U" name="ctlNum"/>
            <BDA bType="Timestamp" name="T"/>
            <BDA bType="BOOLEAN" name="Test"/>
            <BDA bType="Check" name="Check"/>
        </DAType>
        <DAType id="KF_Oper">
            <BDA bType="BOOLEAN" name="ctlVal"/>
            <BDA bType="Struct" name="origin" type="KF_Originator"/>
            <BDA bType="INT8U" name="ctlNum"/>
            <BDA bType="Timestamp" name="T"/>
            <BDA bType="BOOLEAN" name="Test"/>
            <BDA bType="Check" name="Check"/>
        </DAType>
        <DAType id="KF_Cancel">
            <BDA bType="BOOLEAN" name="ctlVal"/>
            <BDA bType="Struct" name="origin" type="KF_Originator"/>
            <BDA bType="INT8U" name="ctlNum"/>
            <BDA bType="Timestamp" name="T"/>
            <BDA bType="BOOLEAN" name="Test"/>
        </DAType>
        <DAType id="KF_AnalogValue">
            <BDA bType="FLOAT32" name="f"/>
        </DAType>
        <DAType id="KF_Unit">
            <BDA bType="Enum" name="SIUnit" type="SIUnit"/>
            <BDA bType="Enum" name="multiplier" type="multiplier"/>
        </DAType>
        <DAType id="KF_ScaledValueConfig">
            <BDA bType="FLOAT32" name="scaleFactor"/>
            <BDA bType="FLOAT32" name="offset"/>
        </DAType>
        <DAType id="KF_Originator">
            <BDA bType="Enum" name="orCat" type="orCategory"/>
            <BDA bType="Octet64" name="orIdent"/>
        </DAType>
        <DAType id="KF_RangeConfig">
            <BDA name="hhLim" bType="Struct" type="KF_AnalogValue"/>
            <BDA name="hLim" bType="Struct" type="KF_AnalogValue"/>
            <BDA name="lLim" bType="Struct" type="KF_AnalogValue"/>
            <BDA name="llLim" bType="Struct" type="KF_AnalogValue"/>
            <BDA name="min" bType="Struct" type="KF_AnalogValue"/>
            <BDA name="max" bType="Struct" type="KF_AnalogValue"/>
        </DAType>
        <EnumType id="Mod">
            <EnumVal ord="0"/>
            <EnumVal ord="1">on</EnumVal>
            <EnumVal ord="2">blocked</EnumVal>
            <EnumVal ord="3">test</EnumVal>
            <EnumVal ord="4">test/blocked</EnumVal>
            <EnumVal ord="5">off</EnumVal>
        </EnumType>
        <EnumType id="ctlModel">
            <EnumVal ord="0">status-only</EnumVal>
            <EnumVal ord="1">direct-with-normal-security</EnumVal>
            <EnumVal ord="2">sbo-with-normal-security</EnumVal>
            <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
            <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
        </EnumType>
        <EnumType id="Beh">
            <EnumVal ord="0"/>
            <EnumVal ord="1">on</EnumVal>
            <EnumVal ord="2">blocked</EnumVal>
            <EnumVal ord="3">test</EnumVal>
            <EnumVal ord="4">test/blocked</EnumVal>
            <EnumVal ord="5">off</EnumVal>
        </EnumType>
        <EnumType id="Health">
            <EnumVal ord="0"/>
            <EnumVal ord="1">Ok</EnumVal>
            <EnumVal ord="2">Warning</EnumVal>
            <EnumVal ord="3">Alarm</EnumVal>
        </EnumType>
        <EnumType id="sboClass">
            <EnumVal ord="0">operate-once</EnumVal>
            <EnumVal ord="1">operate-many</EnumVal>
        </EnumType>
        <EnumType id="dir">
            <EnumVal ord="0">unknown</EnumVal>
            <EnumVal ord="1">forward</EnumVal>
            <EnumVal ord="2">backward</EnumVal>
            <EnumVal ord="3">both</EnumVal>
        </EnumType>
        <EnumType id="SIUnit">
            <EnumVal ord="-2">Min</EnumVal>
            <EnumVal ord="-1">A/ms</EnumVal>
            <EnumVal ord="1"/>
            <EnumVal ord="2">m</EnumVal>
            <EnumVal ord="3">kg</EnumVal>
            <EnumVal ord="4">s</EnumVal>
            <EnumVal ord="5">A</EnumVal>
            <EnumVal ord="6">K</EnumVal>
            <EnumVal ord="7">mol</EnumVal>
            <EnumVal ord="8">cd</EnumVal>
            <EnumVal ord="9">deg</EnumVal>
            <EnumVal ord="10">rad</EnumVal>
            <EnumVal ord="11">sr</EnumVal>
            <EnumVal ord="21">Gy</EnumVal>
            <EnumVal ord="22">q</EnumVal>
            <EnumVal ord="23">°C</EnumVal>
            <EnumVal ord="24">Sv</EnumVal>
            <EnumVal ord="25">F</EnumVal>
            <EnumVal ord="26">C</EnumVal>
            <EnumVal ord="27">S</EnumVal>
            <EnumVal ord="28">H</EnumVal>
            <EnumVal ord="29">V</EnumVal>
            <EnumVal ord="30">ohm</EnumVal>
            <EnumVal ord="31">J</EnumVal>
            <EnumVal ord="32">N</EnumVal>
            <EnumVal ord="33">Hz</EnumVal>
            <EnumVal ord="34">lx</EnumVal>
            <EnumVal ord="35">Lm</EnumVal>
            <EnumVal ord="36">Wb</EnumVal>
            <EnumVal ord="37">T</EnumVal>
            <EnumVal ord="38">W</EnumVal>
            <EnumVal ord="39">Pa</EnumVal>
            <EnumVal ord="41">m²</EnumVal>
            <EnumVal ord="42">m³</EnumVal>
            <EnumVal ord="43">m/s</EnumVal>
            <EnumVal ord="44">m/s²</EnumVal>
            <EnumVal ord="45">m³/s</EnumVal>
            <EnumVal ord="46">m/m³</EnumVal>
            <EnumVal ord="47">M</EnumVal>
            <EnumVal ord="48">kg/m³</EnumVal>
            <EnumVal ord="49">m²/s</EnumVal>
            <EnumVal ord="50">W/m K</EnumVal>
            <EnumVal ord="51">J/K</EnumVal>
            <EnumVal ord="52">ppm</EnumVal>
            <EnumVal ord="53">1/s</EnumVal>
            <EnumVal ord="54">rad/s</EnumVal>
            <EnumVal ord="61">VA</EnumVal>
            <EnumVal ord="62">Watts</EnumVal>
            <EnumVal ord="63">VAr</EnumVal>
            <EnumVal ord="64">phi</EnumVal>
            <EnumVal ord="65">cos(phi)</EnumVal>
            <EnumVal ord="66">Vs</EnumVal>
            <EnumVal ord="67">V²</EnumVal>
            <EnumVal ord="68">As</EnumVal>
            <EnumVal ord="69">A²</EnumVal>
            <EnumVal ord="70">A²t</EnumVal>
            <EnumVal ord="71">VAh</EnumVal>
            <EnumVal ord="72">Wh</EnumVal>
            <EnumVal ord="73">VArh</EnumVal>
            <EnumVal ord="74">V/Hz</EnumVal>
        </EnumType>
        <EnumType id="multiplier">
            <EnumVal ord="-24">y</EnumVal>
            <EnumVal ord="-21">z</EnumVal>
            <EnumVal ord="-18">a</EnumVal>
            <EnumVal ord="-15">f</EnumVal>
            <EnumVal ord="-12">p</EnumVal>
            <EnumVal ord="-9">n</EnumVal>
            <EnumVal ord="-6">µ</EnumVal>
            <EnumVal ord="-3">m</EnumVal>
            <EnumVal ord="-2">c</EnumVal>
            <EnumVal ord="-1">d</EnumVal>
            <EnumVal ord="0"/>
            <EnumVal ord="1">da</EnumVal>
            <EnumVal ord="2">h</EnumVal>
            <EnumVal ord="3">k</EnumVal>
            <EnumVal ord="6">M</EnumVal>
            <EnumVal ord="9">G</EnumVal>
            <EnumVal ord="12">T</EnumVal>
            <EnumVal ord="15">P</EnumVal>
            <EnumVal ord="18">E</EnumVal>
            <EnumVal ord="21">Z</EnumVal>
            <EnumVal ord="24">Y</EnumVal>
        </EnumType>
        <EnumType id="orCategory">
            <EnumVal ord="0">not-supported</EnumVal>
            <EnumVal ord="1">bay-control</EnumVal>
            <EnumVal ord="2">station-control</EnumVal>
            <EnumVal ord="3">remote-control</EnumVal>
            <EnumVal ord="4">automatic-bay</EnumVal>
            <EnumVal ord="5">automatic-station</EnumVal>
            <EnumVal ord="6">automatic-remote</EnumVal>
            <EnumVal ord="7">maintenance</EnumVal>
            <EnumVal ord="8">process</EnumVal>
        </EnumType>
    </DataTypeTemplates>
</SCL>
