<?xml version="1.0" encoding="UTF-8"?>
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd" xmlns:ext="http://www.keyvia.cn">
    <Header id="KF6520V5B" version="1" revision="0" nameStructure="IEDName" toolID="KF6502 AMT V1.00">
        <History>
            <Hitem version="1" revision="0" who="Keyvia V1.00" when="2019-06-10" why=""/>
        </History>
    </Header>
    <Communication>
        <SubNetwork name="SubNetwork_StationBus" type="8-MMS">
            <ConnectedAP iedName="KF6520V5B" apName="S1">
                <Private type="TimeInMS">1000</Private>
                <Address>
                    <P type="OSI-AP-Title">1 3 9999 23</P>
                    <P type="OSI-PSEL">00 00 00 01</P>
                    <P type="OSI-SSEL">00 01</P>
                    <P type="OSI-TSEL">00 01</P>
                    <P type="IP">127.0.0.1</P>
                </Address>
                <GSE cbName="gocb42" ldInst="LD0">
                    <Address>
                        <P type="MAC-Address">01-0C-CD-01-01-01</P>
                        <P type="VLAN-ID">2</P>
                        <P type="APPID">1</P>
                        <P type="VLAN-PRIORITY">4</P>
                    </Address>
                    <MinTime unit="s" multiplier="m">2</MinTime>
                    <MaxTime unit="s" multiplier="m">5000</MaxTime>
                </GSE>
            </ConnectedAP>
        </SubNetwork>
        <SubNetwork name="SubNetwork_Processbus" type="IECGOOSE">
            <ConnectedAP iedName="KF6520V5B" apName="G1">
                <GSE cbName="gocb1" ldInst="PIGO">
                    <Address>
                        <P type="MAC-Address">01-0C-CD-01-01-01</P>
                        <P type="VLAN-ID">2</P>
                        <P type="APPID">1</P>
                        <P type="VLAN-PRIORITY">4</P>
                    </Address>
                    <MinTime unit="s" multiplier="m">2</MinTime>
                    <MaxTime unit="s" multiplier="m">5000</MaxTime>
                </GSE>
                <PhysConn type="RedConn">
                    <P type="Plug">LC</P>
                    <P type="Port">6-1</P>
                    <P type="Type">FOC</P>
                </PhysConn>
                <PhysConn type="RedConn">
                    <P type="Plug">LC</P>
                    <P type="Port">6-2</P>
                    <P type="Type">FOC</P>
                </PhysConn>
                <PhysConn type="RedConn">
                    <P type="Plug">LC</P>
                    <P type="Port">6-3</P>
                    <P type="Type">FOC</P>
                </PhysConn>
                <PhysConn type="RedConn">
                    <P type="Plug">LC</P>
                    <P type="Port">6-4</P>
                    <P type="Type">FOC</P>
                </PhysConn>
                <PhysConn type="RedConn">
                    <P type="Plug">LC</P>
                    <P type="Port">6-5</P>
                    <P type="Type">FOC</P>
                </PhysConn>
                <PhysConn type="RedConn">
                    <P type="Plug">LC</P>
                    <P type="Port">6-6</P>
                    <P type="Type">FOC</P>
                </PhysConn>
                <PhysConn type="RedConn">
                    <P type="Plug">LC</P>
                    <P type="Port">6-7</P>
                    <P type="Type">FOC</P>
                </PhysConn>
                <PhysConn type="RedConn">
                    <P type="Plug">LC</P>
                    <P type="Port">6-8</P>
                    <P type="Type">FOC</P>
                </PhysConn>
            </ConnectedAP>
        </SubNetwork>
        <SubNetwork name="SubNetwork_Processbus_2" type="SMV">
            <ConnectedAP iedName="KF6520V5B" apName="M1">
                <PhysConn type="RedConn">
                    <P type="Plug">LC</P>
                    <P type="Port">6-1</P>
                    <P type="Type">FOC</P>
                </PhysConn>
                <PhysConn type="RedConn">
                    <P type="Plug">LC</P>
                    <P type="Port">6-2</P>
                    <P type="Type">FOC</P>
                </PhysConn>
                <PhysConn type="RedConn">
                    <P type="Plug">LC</P>
                    <P type="Port">6-3</P>
                    <P type="Type">FOC</P>
                </PhysConn>
                <PhysConn type="RedConn">
                    <P type="Plug">LC</P>
                    <P type="Port">6-4</P>
                    <P type="Type">FOC</P>
                </PhysConn>
                <PhysConn type="RedConn">
                    <P type="Plug">LC</P>
                    <P type="Port">6-5</P>
                    <P type="Type">FOC</P>
                </PhysConn>
                <PhysConn type="RedConn">
                    <P type="Plug">LC</P>
                    <P type="Port">6-6</P>
                    <P type="Type">FOC</P>
                </PhysConn>
                <PhysConn type="RedConn">
                    <P type="Plug">LC</P>
                    <P type="Port">6-7</P>
                    <P type="Type">FOC</P>
                </PhysConn>
                <PhysConn type="RedConn">
                    <P type="Plug">LC</P>
                    <P type="Port">6-8</P>
                    <P type="Type">FOC</P>
                </PhysConn>
            </ConnectedAP>
        </SubNetwork>
    </Communication>
    <IED name="KF6520V5B" type="KF6520V5B" manufacturer="Keyvia" configVersion="1">
        <Private type="IED virtual terminal conection CRC"/>
        <Services>
            <DynAssociation/>
            <GetDirectory/>
            <GetDataObjectDefinition/>
            <DataObjectDirectory/>
            <GetDataSetValue/>
            <DataSetDirectory/>
            <ConfDataSet max="15" maxAttributes="800"/>
            <ReadWrite/>
            <ConfReportControl max="15"/>
            <GetCBValues/>
            <ReportSettings cbName="Conf" datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn"/>
            <LogSettings cbName="Conf" datSet="Conf" logEna="Dyn" trgOps="Fix" intgPd="Fix"/>
            <GOOSE max="16"/>
            <FileHandling/>
            <ConfLNs fixPrefix="true" fixLnInst="true"/>
        </Services>
        <AccessPoint name="S1">
            <Server>
                <Authentication none="true"/>
                <LDevice inst="LD0" desc="设备">
                    <LN0 inst="" lnClass="LLN0" lnType="KF_6500_LLN0" desc="General">
                        <DataSet name="dsDin" desc="数字量 数据集">
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind9" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind12" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind13" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind14" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind15" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind16" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind17" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind18" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind19" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind20" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind21" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind22" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind23" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind24" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind25" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind26" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind27" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind28" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind29" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind30" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind31" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind32" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind33" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind34" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="di" lnClass="GGIO" lnInst="1" doName="Ind35" fc="ST"/>
                        </DataSet>
                        <DataSet name="dsGOOSE42" desc="GOSig DC">
                            <FCDA ldInst="LD0" prefix="GOSig" lnClass="GGIO" lnInst="8" doName="AnIn16" daName="mag.f" fc="MX"/>
                            <FCDA ldInst="LD0" prefix="GOSig" lnClass="GGIO" lnInst="8" doName="AnIn16" daName="q" fc="MX"/>
                            <FCDA ldInst="LD0" prefix="GOSig" lnClass="GGIO" lnInst="8" doName="AnIn16" daName="t" fc="MX"/>
                            <FCDA ldInst="LD0" prefix="GOSig" lnClass="GGIO" lnInst="8" doName="AnIn17" daName="mag.f" fc="MX"/>
                            <FCDA ldInst="LD0" prefix="GOSig" lnClass="GGIO" lnInst="8" doName="AnIn17" daName="q" fc="MX"/>
                            <FCDA ldInst="LD0" prefix="GOSig" lnClass="GGIO" lnInst="8" doName="AnIn17" daName="t" fc="MX"/>
                        </DataSet>
                        <DataSet name="dsAlarm" desc="设备告警数据集">
                            <FCDA ldInst="LD0" prefix="alm" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="alm" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="alm" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="alm" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="alm" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="alm" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="alm" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="alm" lnClass="GGIO" lnInst="1" doName="Alm8" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="alm" lnClass="GGIO" lnInst="1" doName="Alm9" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="alm" lnClass="GGIO" lnInst="1" doName="Alm10" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="alm" lnClass="GGIO" lnInst="1" doName="Alm11" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="alm" lnClass="GGIO" lnInst="1" doName="Alm12" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="alm" lnClass="GGIO" lnInst="1" doName="Alm13" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="alm" lnClass="GGIO" lnInst="1" doName="Alm14" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="alm" lnClass="GGIO" lnInst="1" doName="Alm15" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="alm" lnClass="GGIO" lnInst="1" doName="Alm16" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="alm" lnClass="GGIO" lnInst="6" doName="Alm9" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="alm" lnClass="GGIO" lnInst="6" doName="Alm10" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="alm" lnClass="GGIO" lnInst="6" doName="Alm15" fc="ST"/>
                        </DataSet>
                        <DataSet name="dsLog1" desc="告警日志">
                            <FCDA ldInst="LD0" prefix="alm" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="alm" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="alm" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="alm" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="alm" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="alm" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="alm" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="alm" lnClass="GGIO" lnInst="1" doName="Alm8" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="alm" lnClass="GGIO" lnInst="1" doName="Alm9" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="alm" lnClass="GGIO" lnInst="1" doName="Alm10" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="alm" lnClass="GGIO" lnInst="1" doName="Alm11" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="alm" lnClass="GGIO" lnInst="1" doName="Alm12" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="alm" lnClass="GGIO" lnInst="1" doName="Alm13" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="alm" lnClass="GGIO" lnInst="1" doName="Alm14" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="alm" lnClass="GGIO" lnInst="1" doName="Alm15" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="alm" lnClass="GGIO" lnInst="1" doName="Alm16" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="alm" lnClass="GGIO" lnInst="6" doName="Alm9" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="alm" lnClass="GGIO" lnInst="6" doName="Alm10" fc="ST"/>
                            <FCDA ldInst="LD0" prefix="alm" lnClass="GGIO" lnInst="6" doName="Alm15" fc="ST"/>
                        </DataSet>
                        <GSEControl name="gocb42" datSet="dsGOOSE42" confRev="1" type="GOOSE" appID="KF6520V5BLD0/LLN0$GO$gocb42"/>
                        <LogControl name="dsLog" desc="LD0 日志控制块" datSet="dsLog1" intgPd="0" logName="dsLog1" logEna="true" reasonCode="true">
                            <TrgOps dchg="true" qchg="false" dupd="false" period="false"/>
                        </LogControl>
                        <ReportControl name="brcbDin" rptID="NULL" datSet="dsDin" intgPd="0" confRev="1" buffered="true" bufTime="0">
                            <TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
                            <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false"/>
                            <RptEnabled max="4"/>
                        </ReportControl>
                        <ReportControl name="brcbAlarm" rptID="NULL" datSet="dsAlarm" intgPd="0" confRev="1" buffered="true" bufTime="0">
                            <TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
                            <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false"/>
                            <RptEnabled max="4"/>
                        </ReportControl>
                    </LN0>
                    <LN inst="0" lnClass="LPHD" lnType="KF_6500_LPHD" desc="LD0设备 LPHD">
                        <DOI name="PhyHealth" desc="LD0设备 LPHD Health">
                            <DAI name="dU">
                                <Val>LD0设备 LPHD Health</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy" desc="LD0设备 LPHD Proxy">
                            <DAI name="dU">
                                <Val>LD0设备 LPHD Proxy</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="di" inst="1" lnClass="GGIO" lnType="KF_6500_GGIO_BI" desc="数字量输入">
                        <DOI name="Ind1" desc="BI1">
                            <DAI name="stVal" sAddr="1.0.0.1"/>
                            <DAI name="q" sAddr="1.0.0.2"/>
                            <DAI name="t" sAddr="1.0.0.3"/>
                            <DAI name="subEna" sAddr="1.2.0.4"/>
                            <DAI name="subVal" sAddr="1.2.0.5"/>
                            <DAI name="subQ" sAddr="1.2.0.6"/>
                            <DAI name="subID" sAddr="1.2.0.7"/>
                            <DAI name="dU">
                                <Val>BI1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="BI2">
                            <DAI name="stVal" sAddr="1.0.1.1"/>
                            <DAI name="q" sAddr="1.0.1.2"/>
                            <DAI name="t" sAddr="1.0.1.3"/>
                            <DAI name="subEna" sAddr="1.2.1.4"/>
                            <DAI name="subVal" sAddr="1.2.1.5"/>
                            <DAI name="subQ" sAddr="1.2.1.6"/>
                            <DAI name="subID" sAddr="1.2.1.7"/>
                            <DAI name="dU">
                                <Val>BI2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="BI3">
                            <DAI name="stVal" sAddr="1.0.2.1"/>
                            <DAI name="q" sAddr="1.0.2.2"/>
                            <DAI name="t" sAddr="1.0.2.3"/>
                            <DAI name="subEna" sAddr="1.2.2.4"/>
                            <DAI name="subVal" sAddr="1.2.2.5"/>
                            <DAI name="subQ" sAddr="1.2.2.6"/>
                            <DAI name="subID" sAddr="1.2.2.7"/>
                            <DAI name="dU">
                                <Val>BI3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4" desc="BI4">
                            <DAI name="stVal" sAddr="1.0.3.1"/>
                            <DAI name="q" sAddr="1.0.3.2"/>
                            <DAI name="t" sAddr="1.0.3.3"/>
                            <DAI name="subEna" sAddr="1.2.3.4"/>
                            <DAI name="subVal" sAddr="1.2.3.5"/>
                            <DAI name="subQ" sAddr="1.2.3.6"/>
                            <DAI name="subID" sAddr="1.2.3.7"/>
                            <DAI name="dU">
                                <Val>BI4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5" desc="BI5">
                            <DAI name="stVal" sAddr="1.0.4.1"/>
                            <DAI name="q" sAddr="1.0.4.2"/>
                            <DAI name="t" sAddr="1.0.4.3"/>
                            <DAI name="subEna" sAddr="1.2.4.4"/>
                            <DAI name="subVal" sAddr="1.2.4.5"/>
                            <DAI name="subQ" sAddr="1.2.4.6"/>
                            <DAI name="subID" sAddr="1.2.4.7"/>
                            <DAI name="dU">
                                <Val>BI5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6" desc="BI6">
                            <DAI name="stVal" sAddr="1.0.5.1"/>
                            <DAI name="q" sAddr="1.0.5.2"/>
                            <DAI name="t" sAddr="1.0.5.3"/>
                            <DAI name="subEna" sAddr="1.2.5.4"/>
                            <DAI name="subVal" sAddr="1.2.5.5"/>
                            <DAI name="subQ" sAddr="1.2.5.6"/>
                            <DAI name="subID" sAddr="1.2.5.7"/>
                            <DAI name="dU">
                                <Val>BI6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind7" desc="BI7">
                            <DAI name="stVal" sAddr="1.0.6.1"/>
                            <DAI name="q" sAddr="1.0.6.2"/>
                            <DAI name="t" sAddr="1.0.6.3"/>
                            <DAI name="subEna" sAddr="1.2.6.4"/>
                            <DAI name="subVal" sAddr="1.2.6.5"/>
                            <DAI name="subQ" sAddr="1.2.6.6"/>
                            <DAI name="subID" sAddr="1.2.6.7"/>
                            <DAI name="dU">
                                <Val>BI7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind8" desc="BI8">
                            <DAI name="stVal" sAddr="1.0.7.1"/>
                            <DAI name="q" sAddr="1.0.7.2"/>
                            <DAI name="t" sAddr="1.0.7.3"/>
                            <DAI name="subEna" sAddr="1.2.7.4"/>
                            <DAI name="subVal" sAddr="1.2.7.5"/>
                            <DAI name="subQ" sAddr="1.2.7.6"/>
                            <DAI name="subID" sAddr="1.2.7.7"/>
                            <DAI name="dU">
                                <Val>BI8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind9" desc="BI9">
                            <DAI name="stVal" sAddr="1.0.8.1"/>
                            <DAI name="q" sAddr="1.0.8.2"/>
                            <DAI name="t" sAddr="1.0.8.3"/>
                            <DAI name="subEna" sAddr="1.2.8.4"/>
                            <DAI name="subVal" sAddr="1.2.8.5"/>
                            <DAI name="subQ" sAddr="1.2.8.6"/>
                            <DAI name="subID" sAddr="1.2.8.7"/>
                            <DAI name="dU">
                                <Val>BI9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind10" desc="BI10">
                            <DAI name="stVal" sAddr="1.0.9.1"/>
                            <DAI name="q" sAddr="1.0.9.2"/>
                            <DAI name="t" sAddr="1.0.9.3"/>
                            <DAI name="subEna" sAddr="1.2.9.4"/>
                            <DAI name="subVal" sAddr="1.2.9.5"/>
                            <DAI name="subQ" sAddr="1.2.9.6"/>
                            <DAI name="subID" sAddr="1.2.9.7"/>
                            <DAI name="dU">
                                <Val>BI10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind11" desc="BI11">
                            <DAI name="stVal" sAddr="1.0.10.1"/>
                            <DAI name="q" sAddr="1.0.10.2"/>
                            <DAI name="t" sAddr="1.0.10.3"/>
                            <DAI name="subEna" sAddr="1.2.10.4"/>
                            <DAI name="subVal" sAddr="1.2.10.5"/>
                            <DAI name="subQ" sAddr="1.2.10.6"/>
                            <DAI name="subID" sAddr="1.2.10.7"/>
                            <DAI name="dU">
                                <Val>BI11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind12" desc="BI12">
                            <DAI name="stVal" sAddr="1.0.11.1"/>
                            <DAI name="q" sAddr="1.0.11.2"/>
                            <DAI name="t" sAddr="1.0.11.3"/>
                            <DAI name="subEna" sAddr="1.2.11.4"/>
                            <DAI name="subVal" sAddr="1.2.11.5"/>
                            <DAI name="subQ" sAddr="1.2.11.6"/>
                            <DAI name="subID" sAddr="1.2.11.7"/>
                            <DAI name="dU">
                                <Val>BI12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind13" desc="BI13">
                            <DAI name="stVal" sAddr="1.0.12.1"/>
                            <DAI name="q" sAddr="1.0.12.2"/>
                            <DAI name="t" sAddr="1.0.12.3"/>
                            <DAI name="subEna" sAddr="1.2.12.4"/>
                            <DAI name="subVal" sAddr="1.2.12.5"/>
                            <DAI name="subQ" sAddr="1.2.12.6"/>
                            <DAI name="subID" sAddr="1.2.12.7"/>
                            <DAI name="dU">
                                <Val>BI13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind14" desc="BI14">
                            <DAI name="stVal" sAddr="1.0.13.1"/>
                            <DAI name="q" sAddr="1.0.13.2"/>
                            <DAI name="t" sAddr="1.0.13.3"/>
                            <DAI name="subEna" sAddr="1.2.13.4"/>
                            <DAI name="subVal" sAddr="1.2.13.5"/>
                            <DAI name="subQ" sAddr="1.2.13.6"/>
                            <DAI name="subID" sAddr="1.2.13.7"/>
                            <DAI name="dU">
                                <Val>BI14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind15" desc="BI15">
                            <DAI name="stVal" sAddr="1.0.14.1"/>
                            <DAI name="q" sAddr="1.0.14.2"/>
                            <DAI name="t" sAddr="1.0.14.3"/>
                            <DAI name="subEna" sAddr="1.2.14.4"/>
                            <DAI name="subVal" sAddr="1.2.14.5"/>
                            <DAI name="subQ" sAddr="1.2.14.6"/>
                            <DAI name="subID" sAddr="1.2.14.7"/>
                            <DAI name="dU">
                                <Val>BI15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind16" desc="BI16">
                            <DAI name="stVal" sAddr="1.0.15.1"/>
                            <DAI name="q" sAddr="1.0.15.2"/>
                            <DAI name="t" sAddr="1.0.15.3"/>
                            <DAI name="subEna" sAddr="1.2.15.4"/>
                            <DAI name="subVal" sAddr="1.2.15.5"/>
                            <DAI name="subQ" sAddr="1.2.15.6"/>
                            <DAI name="subID" sAddr="1.2.15.7"/>
                            <DAI name="dU">
                                <Val>BI16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind17" desc="BI17">
                            <DAI name="stVal" sAddr="1.0.16.1"/>
                            <DAI name="q" sAddr="1.0.16.2"/>
                            <DAI name="t" sAddr="1.0.16.3"/>
                            <DAI name="subEna" sAddr="1.2.16.4"/>
                            <DAI name="subVal" sAddr="1.2.16.5"/>
                            <DAI name="subQ" sAddr="1.2.16.6"/>
                            <DAI name="subID" sAddr="1.2.16.7"/>
                            <DAI name="dU">
                                <Val>BI17</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind18" desc="BI18">
                            <DAI name="stVal" sAddr="1.0.17.1"/>
                            <DAI name="q" sAddr="1.0.17.2"/>
                            <DAI name="t" sAddr="1.0.17.3"/>
                            <DAI name="subEna" sAddr="1.2.17.4"/>
                            <DAI name="subVal" sAddr="1.2.17.5"/>
                            <DAI name="subQ" sAddr="1.2.17.6"/>
                            <DAI name="subID" sAddr="1.2.17.7"/>
                            <DAI name="dU">
                                <Val>BI18</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind19" desc="BI19">
                            <DAI name="stVal" sAddr="1.0.18.1"/>
                            <DAI name="q" sAddr="1.0.18.2"/>
                            <DAI name="t" sAddr="1.0.18.3"/>
                            <DAI name="subEna" sAddr="1.2.18.4"/>
                            <DAI name="subVal" sAddr="1.2.18.5"/>
                            <DAI name="subQ" sAddr="1.2.18.6"/>
                            <DAI name="subID" sAddr="1.2.18.7"/>
                            <DAI name="dU">
                                <Val>BI19</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind20" desc="BI20">
                            <DAI name="stVal" sAddr="1.0.19.1"/>
                            <DAI name="q" sAddr="1.0.19.2"/>
                            <DAI name="t" sAddr="1.0.19.3"/>
                            <DAI name="subEna" sAddr="1.2.19.4"/>
                            <DAI name="subVal" sAddr="1.2.19.5"/>
                            <DAI name="subQ" sAddr="1.2.19.6"/>
                            <DAI name="subID" sAddr="1.2.19.7"/>
                            <DAI name="dU">
                                <Val>BI20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind21" desc="BI21">
                            <DAI name="stVal" sAddr="1.0.20.1"/>
                            <DAI name="q" sAddr="1.0.20.2"/>
                            <DAI name="t" sAddr="1.0.20.3"/>
                            <DAI name="subEna" sAddr="1.2.20.4"/>
                            <DAI name="subVal" sAddr="1.2.20.5"/>
                            <DAI name="subQ" sAddr="1.2.20.6"/>
                            <DAI name="subID" sAddr="1.2.20.7"/>
                            <DAI name="dU">
                                <Val>BI21</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind22" desc="BI22">
                            <DAI name="stVal" sAddr="1.0.21.1"/>
                            <DAI name="q" sAddr="1.0.21.2"/>
                            <DAI name="t" sAddr="1.0.21.3"/>
                            <DAI name="subEna" sAddr="1.2.21.4"/>
                            <DAI name="subVal" sAddr="1.2.21.5"/>
                            <DAI name="subQ" sAddr="1.2.21.6"/>
                            <DAI name="subID" sAddr="1.2.21.7"/>
                            <DAI name="dU">
                                <Val>BI22</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind23" desc="BI23">
                            <DAI name="stVal" sAddr="1.0.22.1"/>
                            <DAI name="q" sAddr="1.0.22.2"/>
                            <DAI name="t" sAddr="1.0.22.3"/>
                            <DAI name="subEna" sAddr="1.2.22.4"/>
                            <DAI name="subVal" sAddr="1.2.22.5"/>
                            <DAI name="subQ" sAddr="1.2.22.6"/>
                            <DAI name="subID" sAddr="1.2.22.7"/>
                            <DAI name="dU">
                                <Val>BI23</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind24" desc="BI24">
                            <DAI name="stVal" sAddr="1.0.23.1"/>
                            <DAI name="q" sAddr="1.0.23.2"/>
                            <DAI name="t" sAddr="1.0.23.3"/>
                            <DAI name="subEna" sAddr="1.2.23.4"/>
                            <DAI name="subVal" sAddr="1.2.23.5"/>
                            <DAI name="subQ" sAddr="1.2.23.6"/>
                            <DAI name="subID" sAddr="1.2.23.7"/>
                            <DAI name="dU">
                                <Val>BI24</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind25" desc="BI25">
                            <DAI name="stVal" sAddr="1.0.24.1"/>
                            <DAI name="q" sAddr="1.0.24.2"/>
                            <DAI name="t" sAddr="1.0.24.3"/>
                            <DAI name="subEna" sAddr="1.2.24.4"/>
                            <DAI name="subVal" sAddr="1.2.24.5"/>
                            <DAI name="subQ" sAddr="1.2.24.6"/>
                            <DAI name="subID" sAddr="1.2.24.7"/>
                            <DAI name="dU">
                                <Val>BI25</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind26" desc="BI26">
                            <DAI name="stVal" sAddr="1.0.25.1"/>
                            <DAI name="q" sAddr="1.0.25.2"/>
                            <DAI name="t" sAddr="1.0.25.3"/>
                            <DAI name="subEna" sAddr="1.2.25.4"/>
                            <DAI name="subVal" sAddr="1.2.25.5"/>
                            <DAI name="subQ" sAddr="1.2.25.6"/>
                            <DAI name="subID" sAddr="1.2.25.7"/>
                            <DAI name="dU">
                                <Val>BI26</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind27" desc="BI27">
                            <DAI name="stVal" sAddr="1.0.26.1"/>
                            <DAI name="q" sAddr="1.0.26.2"/>
                            <DAI name="t" sAddr="1.0.26.3"/>
                            <DAI name="subEna" sAddr="1.2.26.4"/>
                            <DAI name="subVal" sAddr="1.2.26.5"/>
                            <DAI name="subQ" sAddr="1.2.26.6"/>
                            <DAI name="subID" sAddr="1.2.26.7"/>
                            <DAI name="dU">
                                <Val>BI27</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind28" desc="BI28">
                            <DAI name="stVal" sAddr="1.0.27.1"/>
                            <DAI name="q" sAddr="1.0.27.2"/>
                            <DAI name="t" sAddr="1.0.27.3"/>
                            <DAI name="subEna" sAddr="1.2.27.4"/>
                            <DAI name="subVal" sAddr="1.2.27.5"/>
                            <DAI name="subQ" sAddr="1.2.27.6"/>
                            <DAI name="subID" sAddr="1.2.27.7"/>
                            <DAI name="dU">
                                <Val>BI28</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind29" desc="BI29">
                            <DAI name="stVal" sAddr="1.0.28.1"/>
                            <DAI name="q" sAddr="1.0.28.2"/>
                            <DAI name="t" sAddr="1.0.28.3"/>
                            <DAI name="subEna" sAddr="1.2.28.4"/>
                            <DAI name="subVal" sAddr="1.2.28.5"/>
                            <DAI name="subQ" sAddr="1.2.28.6"/>
                            <DAI name="subID" sAddr="1.2.28.7"/>
                            <DAI name="dU">
                                <Val>BI29</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind30" desc="BI30">
                            <DAI name="stVal" sAddr="1.0.29.1"/>
                            <DAI name="q" sAddr="1.0.29.2"/>
                            <DAI name="t" sAddr="1.0.29.3"/>
                            <DAI name="subEna" sAddr="1.2.29.4"/>
                            <DAI name="subVal" sAddr="1.2.29.5"/>
                            <DAI name="subQ" sAddr="1.2.29.6"/>
                            <DAI name="subID" sAddr="1.2.29.7"/>
                            <DAI name="dU">
                                <Val>BI30</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind31" desc="BI31">
                            <DAI name="stVal" sAddr="1.0.30.1"/>
                            <DAI name="q" sAddr="1.0.30.2"/>
                            <DAI name="t" sAddr="1.0.30.3"/>
                            <DAI name="subEna" sAddr="1.2.30.4"/>
                            <DAI name="subVal" sAddr="1.2.30.5"/>
                            <DAI name="subQ" sAddr="1.2.30.6"/>
                            <DAI name="subID" sAddr="1.2.30.7"/>
                            <DAI name="dU">
                                <Val>BI31</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind32" desc="BI32">
                            <DAI name="stVal" sAddr="1.0.31.1"/>
                            <DAI name="q" sAddr="1.0.31.2"/>
                            <DAI name="t" sAddr="1.0.31.3"/>
                            <DAI name="subEna" sAddr="1.2.31.4"/>
                            <DAI name="subVal" sAddr="1.2.31.5"/>
                            <DAI name="subQ" sAddr="1.2.31.6"/>
                            <DAI name="subID" sAddr="1.2.31.7"/>
                            <DAI name="dU">
                                <Val>BI32</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind33" desc="BI33">
                            <DAI name="stVal" sAddr="1.0.32.1"/>
                            <DAI name="q" sAddr="1.0.32.2"/>
                            <DAI name="t" sAddr="1.0.32.3"/>
                            <DAI name="subEna" sAddr="1.2.32.4"/>
                            <DAI name="subVal" sAddr="1.2.32.5"/>
                            <DAI name="subQ" sAddr="1.2.32.6"/>
                            <DAI name="subID" sAddr="1.2.32.7"/>
                            <DAI name="dU">
                                <Val>BI33</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind34" desc="BI34">
                            <DAI name="stVal" sAddr="1.0.33.1"/>
                            <DAI name="q" sAddr="1.0.33.2"/>
                            <DAI name="t" sAddr="1.0.33.3"/>
                            <DAI name="subEna" sAddr="1.2.33.4"/>
                            <DAI name="subVal" sAddr="1.2.33.5"/>
                            <DAI name="subQ" sAddr="1.2.33.6"/>
                            <DAI name="subID" sAddr="1.2.33.7"/>
                            <DAI name="dU">
                                <Val>BI34</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind35" desc="BI35">
                            <DAI name="stVal" sAddr="1.0.34.1"/>
                            <DAI name="q" sAddr="1.0.34.2"/>
                            <DAI name="t" sAddr="1.0.34.3"/>
                            <DAI name="subEna" sAddr="1.2.34.4"/>
                            <DAI name="subVal" sAddr="1.2.34.5"/>
                            <DAI name="subQ" sAddr="1.2.34.6"/>
                            <DAI name="subID" sAddr="1.2.34.7"/>
                            <DAI name="dU">
                                <Val>BI35</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="alm" inst="1" lnClass="GGIO" lnType="KF_6500_GGIO_ALM" desc="设备告警1">
                        <DOI name="Alm1" desc="AD故障">
                            <DAI name="stVal" sAddr="7.0.0.1"/>
                            <DAI name="q" sAddr="7.0.0.2"/>
                            <DAI name="t" sAddr="7.0.0.3"/>
                            <DAI name="dU">
                                <Val>AD故障</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm2" desc="EEPROM定值故障">
                            <DAI name="stVal" sAddr="7.0.1.1"/>
                            <DAI name="q" sAddr="7.0.1.2"/>
                            <DAI name="t" sAddr="7.0.1.3"/>
                            <DAI name="dU">
                                <Val>EEPROM定值故障</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm3" desc="程序ROM故障">
                            <DAI name="stVal" sAddr="7.0.2.1"/>
                            <DAI name="q" sAddr="7.0.2.2"/>
                            <DAI name="t" sAddr="7.0.2.3"/>
                            <DAI name="dU">
                                <Val>程序ROM故障</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm4" desc="装置异常复位">
                            <DAI name="stVal" sAddr="7.0.3.1"/>
                            <DAI name="q" sAddr="7.0.3.2"/>
                            <DAI name="t" sAddr="7.0.3.3"/>
                            <DAI name="dU">
                                <Val>装置异常复位</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm5" desc="通信通道异常">
                            <DAI name="stVal" sAddr="7.0.4.1"/>
                            <DAI name="q" sAddr="7.0.4.2"/>
                            <DAI name="t" sAddr="7.0.4.3"/>
                            <DAI name="dU">
                                <Val>通信通道异常</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm6" desc="NVRAM内容出错">
                            <DAI name="stVal" sAddr="7.0.5.1"/>
                            <DAI name="q" sAddr="7.0.5.2"/>
                            <DAI name="t" sAddr="7.0.5.3"/>
                            <DAI name="dU">
                                <Val>NVRAM内容出错</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm7" desc="逻辑方程故障">
                            <DAI name="stVal" sAddr="7.0.6.1"/>
                            <DAI name="q" sAddr="7.0.6.2"/>
                            <DAI name="t" sAddr="7.0.6.3"/>
                            <DAI name="dU">
                                <Val>逻辑方程故障</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm8" desc="EEPROM写入故障">
                            <DAI name="stVal" sAddr="7.0.7.1"/>
                            <DAI name="q" sAddr="7.0.7.2"/>
                            <DAI name="t" sAddr="7.0.7.3"/>
                            <DAI name="dU">
                                <Val>EEPROM写入故障</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm9" desc="同步时钟源丢失">
                            <DAI name="stVal" sAddr="7.0.8.1"/>
                            <DAI name="q" sAddr="7.0.8.2"/>
                            <DAI name="t" sAddr="7.0.8.3"/>
                            <DAI name="dU">
                                <Val>同步时钟源丢失</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm10" desc="遥信电源异常">
                            <DAI name="stVal" sAddr="7.0.9.1"/>
                            <DAI name="q" sAddr="7.0.9.2"/>
                            <DAI name="t" sAddr="7.0.9.3"/>
                            <DAI name="dU">
                                <Val>遥信电源异常</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm11" desc="基本参数文件错误">
                            <DAI name="stVal" sAddr="7.0.10.1"/>
                            <DAI name="q" sAddr="7.0.10.2"/>
                            <DAI name="t" sAddr="7.0.10.3"/>
                            <DAI name="dU">
                                <Val>基本参数文件错误</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm12" desc="保护描述文件错误">
                            <DAI name="stVal" sAddr="7.0.11.1"/>
                            <DAI name="q" sAddr="7.0.11.2"/>
                            <DAI name="t" sAddr="7.0.11.3"/>
                            <DAI name="dU">
                                <Val>保护描述文件错误</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm13" desc="保护数据文件错误">
                            <DAI name="stVal" sAddr="7.0.12.1"/>
                            <DAI name="q" sAddr="7.0.12.2"/>
                            <DAI name="t" sAddr="7.0.12.3"/>
                            <DAI name="dU">
                                <Val>保护数据文件错误</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm14" desc="保护事件文件错误">
                            <DAI name="stVal" sAddr="7.0.13.1"/>
                            <DAI name="q" sAddr="7.0.13.2"/>
                            <DAI name="t" sAddr="7.0.13.3"/>
                            <DAI name="dU">
                                <Val>保护事件文件错误</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm15" desc="命名参数文件错误">
                            <DAI name="stVal" sAddr="7.0.14.1"/>
                            <DAI name="q" sAddr="7.0.14.2"/>
                            <DAI name="t" sAddr="7.0.14.3"/>
                            <DAI name="dU">
                                <Val>命名参数文件错误</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm16" desc="保护参数个数错误">
                            <DAI name="stVal" sAddr="7.0.15.1"/>
                            <DAI name="q" sAddr="7.0.15.2"/>
                            <DAI name="t" sAddr="7.0.15.3"/>
                            <DAI name="dU">
                                <Val>保护参数个数错误</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="alm" inst="6" lnClass="GGIO" lnType="KF_6500_GGIO_ALM" desc="设备告警6">
                        <DOI name="Alm9" desc="SV总告警">
                            <DAI name="stVal" sAddr="7.0.16.1"/>
                            <DAI name="q" sAddr="7.0.16.2"/>
                            <DAI name="t" sAddr="7.0.16.3"/>
                            <DAI name="dU">
                                <Val>SV总告警</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm10" desc="GS总告警">
                            <DAI name="stVal" sAddr="7.0.17.1"/>
                            <DAI name="q" sAddr="7.0.17.2"/>
                            <DAI name="t" sAddr="7.0.17.3"/>
                            <DAI name="dU">
                                <Val>GS总告警</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm15" desc="检修不一致告警">
                            <DAI name="stVal" sAddr="7.0.18.1"/>
                            <DAI name="q" sAddr="7.0.18.2"/>
                            <DAI name="t" sAddr="7.0.18.3"/>
                            <DAI name="dU">
                                <Val>检修不一致告警</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="GOSig" inst="8" lnClass="GGIO" lnType="KF_6500_GGIO_DC" desc="Station 0 Subscribe">
                        <DOI name="AnIn16" desc="SS">
                            <SDI name="mag">
                                <DAI name="f" sAddr="8.8.15.11"/>
                            </SDI>
                            <DAI name="q" sAddr="8.8.15.2"/>
                            <DAI name="t" sAddr="8.8.15.3"/>
                            <SDI name="subMag">
                                <DAI name="f" sAddr="8.10.15.16"/>
                            </SDI>
                            <DAI name="dU">
                                <Val>SS</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="min">
                                    <DAI name="f" sAddr="8.8.15.23">
                                        <Val></Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="8.8.15.22">
                                        <Val></Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="AnIn17" desc="TL">
                            <SDI name="mag">
                                <DAI name="f" sAddr="8.8.16.11"/>
                            </SDI>
                            <DAI name="q" sAddr="8.8.16.2"/>
                            <DAI name="t" sAddr="8.8.16.3"/>
                            <SDI name="subMag">
                                <DAI name="f" sAddr="8.10.16.16"/>
                            </SDI>
                            <DAI name="dU">
                                <Val>TL</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="min">
                                    <DAI name="f" sAddr="8.8.16.23">
                                        <Val></Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="8.8.16.22">
                                        <Val></Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="CTRL" desc="遥控">
                    <LN0 inst="" lnClass="LLN0" lnType="KF_6500_LLN0" desc="General">
                        <DataSet name="dsDin2" desc="遥控信息">
                            <FCDA ldInst="CTRL" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST"/>
                            <FCDA ldInst="CTRL" lnClass="CSWI" lnInst="2" doName="Pos" fc="ST"/>
                            <FCDA ldInst="CTRL" lnClass="CSWI" lnInst="3" doName="Pos" fc="ST"/>
                            <FCDA ldInst="CTRL" lnClass="CSWI" lnInst="4" doName="Pos" fc="ST"/>
                            <FCDA ldInst="CTRL" lnClass="CSWI" lnInst="5" doName="Pos" fc="ST"/>
                            <FCDA ldInst="CTRL" lnClass="CSWI" lnInst="6" doName="Pos" fc="ST"/>
                            <FCDA ldInst="CTRL" lnClass="CSWI" lnInst="7" doName="Pos" fc="ST"/>
                            <FCDA ldInst="CTRL" lnClass="CSWI" lnInst="8" doName="Pos" fc="ST"/>
                            <FCDA ldInst="CTRL" lnClass="CSWI" lnInst="9" doName="Pos" fc="ST"/>
                            <FCDA ldInst="CTRL" lnClass="CSWI" lnInst="10" doName="Pos" fc="ST"/>
                            <FCDA ldInst="CTRL" lnClass="CSWI" lnInst="11" doName="Pos" fc="ST"/>
                            <FCDA ldInst="CTRL" lnClass="CSWI" lnInst="12" doName="Pos" fc="ST"/>
                            <FCDA ldInst="CTRL" lnClass="CSWI" lnInst="13" doName="Pos" fc="ST"/>
                            <FCDA ldInst="CTRL" lnClass="CSWI" lnInst="14" doName="Pos" fc="ST"/>
                            <FCDA ldInst="CTRL" lnClass="CSWI" lnInst="15" doName="Pos" fc="ST"/>
                        </DataSet>
                        <DataSet name="dsDevice" desc="设备信息">
                            <FCDA ldInst="CTRL" lnClass="XCBR" lnInst="1" doName="Pos" fc="ST"/>
                            <FCDA ldInst="CTRL" lnClass="XSWI" lnInst="2" doName="Pos" fc="ST"/>
                            <FCDA ldInst="CTRL" lnClass="XSWI" lnInst="3" doName="Pos" fc="ST"/>
                            <FCDA ldInst="CTRL" lnClass="XSWI" lnInst="4" doName="Pos" fc="ST"/>
                            <FCDA ldInst="CTRL" lnClass="XSWI" lnInst="5" doName="Pos" fc="ST"/>
                            <FCDA ldInst="CTRL" lnClass="XSWI" lnInst="6" doName="Pos" fc="ST"/>
                        </DataSet>
                        <ReportControl name="brcbDin2" rptID="NULL" datSet="dsDevice" intgPd="0" confRev="1" buffered="true" bufTime="0">
                            <TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
                            <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false"/>
                            <RptEnabled max="4"/>
                        </ReportControl>
                        <ReportControl name="brcbDin1" rptID="NULL" datSet="dsDin2" intgPd="0" confRev="1" buffered="true" bufTime="0">
                            <TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
                            <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false"/>
                            <RptEnabled max="4"/>
                        </ReportControl>
                    </LN0>
                    <LN inst="0" lnClass="LPHD" lnType="KF_6500_LPHD" desc="CTRL设备 LPHD">
                        <DOI name="PhyHealth" desc="CTRL设备 LPHD Health">
                            <DAI name="dU">
                                <Val>CTRL设备 LPHD Health</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy" desc="CTRL设备 LPHD Proxy">
                            <DAI name="dU">
                                <Val>CTRL设备 LPHD Proxy</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="SPC" inst="1" lnClass="GGIO" lnType="KF_6500_GGIO_SPCSO" desc="单点遥控">
                        <DOI name="SPCSO1" desc="遥控断路器">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="5.2.0.12"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.0.13"/>
                                    <DAI name="orIdent" sAddr="5.2.0.14"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.0.15"/>
                                <DAI name="T" sAddr="5.2.0.16"/>
                                <DAI name="Test" sAddr="5.2.0.17"/>
                                <DAI name="Check" sAddr="5.2.0.18"/>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="5.2.0.19"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.0.20"/>
                                    <DAI name="orIdent" sAddr="5.2.0.21"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.0.22"/>
                                <DAI name="T" sAddr="5.2.0.23"/>
                                <DAI name="Test" sAddr="5.2.0.24"/>
                                <DAI name="Check" sAddr="5.2.0.25"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="5.2.0.26"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.0.27"/>
                                    <DAI name="orIdent" sAddr="5.2.0.28"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.0.29"/>
                                <DAI name="T" sAddr="5.2.0.30"/>
                                <DAI name="Test" sAddr="5.2.0.31"/>
                            </SDI>
                            <DAI name="stVal" sAddr="5.0.0.1"/>
                            <DAI name="q" sAddr="5.0.0.2"/>
                            <DAI name="t" sAddr="5.0.0.3"/>
                            <DAI name="ctlModel" sAddr="5.0.0.10">
                                <Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>遥控断路器</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO2" desc="遥控隔开1">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="5.2.1.12"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.1.13"/>
                                    <DAI name="orIdent" sAddr="5.2.1.14"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.1.15"/>
                                <DAI name="T" sAddr="5.2.1.16"/>
                                <DAI name="Test" sAddr="5.2.1.17"/>
                                <DAI name="Check" sAddr="5.2.1.18"/>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="5.2.1.19"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.1.20"/>
                                    <DAI name="orIdent" sAddr="5.2.1.21"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.1.22"/>
                                <DAI name="T" sAddr="5.2.1.23"/>
                                <DAI name="Test" sAddr="5.2.1.24"/>
                                <DAI name="Check" sAddr="5.2.1.25"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="5.2.1.26"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.1.27"/>
                                    <DAI name="orIdent" sAddr="5.2.1.28"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.1.29"/>
                                <DAI name="T" sAddr="5.2.1.30"/>
                                <DAI name="Test" sAddr="5.2.1.31"/>
                            </SDI>
                            <DAI name="stVal" sAddr="5.0.1.1"/>
                            <DAI name="q" sAddr="5.0.1.2"/>
                            <DAI name="t" sAddr="5.0.1.3"/>
                            <DAI name="ctlModel" sAddr="5.0.1.10">
                                <Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>遥控隔开1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO3" desc="遥控隔开2">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="5.2.2.12"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.2.13"/>
                                    <DAI name="orIdent" sAddr="5.2.2.14"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.2.15"/>
                                <DAI name="T" sAddr="5.2.2.16"/>
                                <DAI name="Test" sAddr="5.2.2.17"/>
                                <DAI name="Check" sAddr="5.2.2.18"/>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="5.2.2.19"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.2.20"/>
                                    <DAI name="orIdent" sAddr="5.2.2.21"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.2.22"/>
                                <DAI name="T" sAddr="5.2.2.23"/>
                                <DAI name="Test" sAddr="5.2.2.24"/>
                                <DAI name="Check" sAddr="5.2.2.25"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="5.2.2.26"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.2.27"/>
                                    <DAI name="orIdent" sAddr="5.2.2.28"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.2.29"/>
                                <DAI name="T" sAddr="5.2.2.30"/>
                                <DAI name="Test" sAddr="5.2.2.31"/>
                            </SDI>
                            <DAI name="stVal" sAddr="5.0.2.1"/>
                            <DAI name="q" sAddr="5.0.2.2"/>
                            <DAI name="t" sAddr="5.0.2.3"/>
                            <DAI name="ctlModel" sAddr="5.0.2.10">
                                <Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>遥控隔开2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO4" desc="遥控隔开3">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="5.2.3.12"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.3.13"/>
                                    <DAI name="orIdent" sAddr="5.2.3.14"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.3.15"/>
                                <DAI name="T" sAddr="5.2.3.16"/>
                                <DAI name="Test" sAddr="5.2.3.17"/>
                                <DAI name="Check" sAddr="5.2.3.18"/>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="5.2.3.19"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.3.20"/>
                                    <DAI name="orIdent" sAddr="5.2.3.21"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.3.22"/>
                                <DAI name="T" sAddr="5.2.3.23"/>
                                <DAI name="Test" sAddr="5.2.3.24"/>
                                <DAI name="Check" sAddr="5.2.3.25"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="5.2.3.26"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.3.27"/>
                                    <DAI name="orIdent" sAddr="5.2.3.28"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.3.29"/>
                                <DAI name="T" sAddr="5.2.3.30"/>
                                <DAI name="Test" sAddr="5.2.3.31"/>
                            </SDI>
                            <DAI name="stVal" sAddr="5.0.3.1"/>
                            <DAI name="q" sAddr="5.0.3.2"/>
                            <DAI name="t" sAddr="5.0.3.3"/>
                            <DAI name="ctlModel" sAddr="5.0.3.10">
                                <Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>遥控隔开3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO5" desc="遥控隔开4">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="5.2.4.12"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.4.13"/>
                                    <DAI name="orIdent" sAddr="5.2.4.14"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.4.15"/>
                                <DAI name="T" sAddr="5.2.4.16"/>
                                <DAI name="Test" sAddr="5.2.4.17"/>
                                <DAI name="Check" sAddr="5.2.4.18"/>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="5.2.4.19"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.4.20"/>
                                    <DAI name="orIdent" sAddr="5.2.4.21"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.4.22"/>
                                <DAI name="T" sAddr="5.2.4.23"/>
                                <DAI name="Test" sAddr="5.2.4.24"/>
                                <DAI name="Check" sAddr="5.2.4.25"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="5.2.4.26"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.4.27"/>
                                    <DAI name="orIdent" sAddr="5.2.4.28"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.4.29"/>
                                <DAI name="T" sAddr="5.2.4.30"/>
                                <DAI name="Test" sAddr="5.2.4.31"/>
                            </SDI>
                            <DAI name="stVal" sAddr="5.0.4.1"/>
                            <DAI name="q" sAddr="5.0.4.2"/>
                            <DAI name="t" sAddr="5.0.4.3"/>
                            <DAI name="ctlModel" sAddr="5.0.4.10">
                                <Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>遥控隔开4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO6" desc="遥控隔开5">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="5.2.5.12"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.5.13"/>
                                    <DAI name="orIdent" sAddr="5.2.5.14"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.5.15"/>
                                <DAI name="T" sAddr="5.2.5.16"/>
                                <DAI name="Test" sAddr="5.2.5.17"/>
                                <DAI name="Check" sAddr="5.2.5.18"/>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="5.2.5.19"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.5.20"/>
                                    <DAI name="orIdent" sAddr="5.2.5.21"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.5.22"/>
                                <DAI name="T" sAddr="5.2.5.23"/>
                                <DAI name="Test" sAddr="5.2.5.24"/>
                                <DAI name="Check" sAddr="5.2.5.25"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="5.2.5.26"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.5.27"/>
                                    <DAI name="orIdent" sAddr="5.2.5.28"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.5.29"/>
                                <DAI name="T" sAddr="5.2.5.30"/>
                                <DAI name="Test" sAddr="5.2.5.31"/>
                            </SDI>
                            <DAI name="stVal" sAddr="5.0.5.1"/>
                            <DAI name="q" sAddr="5.0.5.2"/>
                            <DAI name="t" sAddr="5.0.5.3"/>
                            <DAI name="ctlModel" sAddr="5.0.5.10">
                                <Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>遥控隔开5</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="1" lnClass="CSWI" lnType="KF_6500_CSWI" desc="遥控断路器">
                        <DOI name="Pos" desc="遥控断路器">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="5.2.32774.12"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.32774.13"/>
                                    <DAI name="orIdent" sAddr="5.2.32774.14"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.32774.15"/>
                                <DAI name="T" sAddr="5.2.32774.16"/>
                                <DAI name="Test" sAddr="5.2.32774.17"/>
                                <DAI name="Check" sAddr="5.2.32774.18"/>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="5.2.32774.19"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.32774.20"/>
                                    <DAI name="orIdent" sAddr="5.2.32774.21"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.32774.22"/>
                                <DAI name="T" sAddr="5.2.32774.23"/>
                                <DAI name="Test" sAddr="5.2.32774.24"/>
                                <DAI name="Check" sAddr="5.2.32774.25"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="5.2.32774.26"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.32774.27"/>
                                    <DAI name="orIdent" sAddr="5.2.32774.28"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.32774.29"/>
                                <DAI name="T" sAddr="5.2.32774.30"/>
                                <DAI name="Test" sAddr="5.2.32774.31"/>
                            </SDI>
                            <DAI name="stVal" sAddr="5.0.32774.1"/>
                            <DAI name="q" sAddr="5.0.32774.2"/>
                            <DAI name="t" sAddr="5.0.32774.3"/>
                            <DAI name="ctlModel" sAddr="5.0.32774.10">
                                <Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>遥控断路器</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="1" lnClass="XCBR" lnType="KF_6500_XCBR" desc="遥控断路器">
                        <DOI name="Pos" desc="遥控断路器">
                            <DAI name="stVal" sAddr="11.0.0.1"/>
                            <DAI name="q" sAddr="11.0.0.2"/>
                            <DAI name="t" sAddr="11.0.0.3"/>
                            <DAI name="dU">
                                <Val>遥控断路器</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="2" lnClass="CSWI" lnType="KF_6500_CSWI" desc="遥控隔开1">
                        <DOI name="Pos" desc="遥控隔开1">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="5.2.33031.12"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.33031.13"/>
                                    <DAI name="orIdent" sAddr="5.2.33031.14"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.33031.15"/>
                                <DAI name="T" sAddr="5.2.33031.16"/>
                                <DAI name="Test" sAddr="5.2.33031.17"/>
                                <DAI name="Check" sAddr="5.2.33031.18"/>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="5.2.33031.19"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.33031.20"/>
                                    <DAI name="orIdent" sAddr="5.2.33031.21"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.33031.22"/>
                                <DAI name="T" sAddr="5.2.33031.23"/>
                                <DAI name="Test" sAddr="5.2.33031.24"/>
                                <DAI name="Check" sAddr="5.2.33031.25"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="5.2.33031.26"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.33031.27"/>
                                    <DAI name="orIdent" sAddr="5.2.33031.28"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.33031.29"/>
                                <DAI name="T" sAddr="5.2.33031.30"/>
                                <DAI name="Test" sAddr="5.2.33031.31"/>
                            </SDI>
                            <DAI name="stVal" sAddr="5.0.33031.1"/>
                            <DAI name="q" sAddr="5.0.33031.2"/>
                            <DAI name="t" sAddr="5.0.33031.3"/>
                            <DAI name="ctlModel" sAddr="5.0.33031.10">
                                <Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>遥控隔开1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="2" lnClass="XSWI" lnType="KF_6500_XSWI" desc="遥控隔开1">
                        <DOI name="Pos" desc="遥控隔开1">
                            <DAI name="stVal" sAddr="11.0.1.1"/>
                            <DAI name="q" sAddr="11.0.1.2"/>
                            <DAI name="t" sAddr="11.0.1.3"/>
                            <DAI name="dU">
                                <Val>遥控隔开1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="3" lnClass="CSWI" lnType="KF_6500_CSWI" desc="遥控隔开2">
                        <DOI name="Pos" desc="遥控隔开2">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="5.2.33288.12"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.33288.13"/>
                                    <DAI name="orIdent" sAddr="5.2.33288.14"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.33288.15"/>
                                <DAI name="T" sAddr="5.2.33288.16"/>
                                <DAI name="Test" sAddr="5.2.33288.17"/>
                                <DAI name="Check" sAddr="5.2.33288.18"/>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="5.2.33288.19"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.33288.20"/>
                                    <DAI name="orIdent" sAddr="5.2.33288.21"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.33288.22"/>
                                <DAI name="T" sAddr="5.2.33288.23"/>
                                <DAI name="Test" sAddr="5.2.33288.24"/>
                                <DAI name="Check" sAddr="5.2.33288.25"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="5.2.33288.26"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.33288.27"/>
                                    <DAI name="orIdent" sAddr="5.2.33288.28"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.33288.29"/>
                                <DAI name="T" sAddr="5.2.33288.30"/>
                                <DAI name="Test" sAddr="5.2.33288.31"/>
                            </SDI>
                            <DAI name="stVal" sAddr="5.0.33288.1"/>
                            <DAI name="q" sAddr="5.0.33288.2"/>
                            <DAI name="t" sAddr="5.0.33288.3"/>
                            <DAI name="ctlModel" sAddr="5.0.33288.10">
                                <Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>遥控隔开2</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="3" lnClass="XSWI" lnType="KF_6500_XSWI" desc="遥控隔开2">
                        <DOI name="Pos" desc="遥控隔开2">
                            <DAI name="stVal" sAddr="11.0.2.1"/>
                            <DAI name="q" sAddr="11.0.2.2"/>
                            <DAI name="t" sAddr="11.0.2.3"/>
                            <DAI name="dU">
                                <Val>遥控隔开2</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="4" lnClass="CSWI" lnType="KF_6500_CSWI" desc="遥控隔开3">
                        <DOI name="Pos" desc="遥控隔开3">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="5.2.33545.12"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.33545.13"/>
                                    <DAI name="orIdent" sAddr="5.2.33545.14"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.33545.15"/>
                                <DAI name="T" sAddr="5.2.33545.16"/>
                                <DAI name="Test" sAddr="5.2.33545.17"/>
                                <DAI name="Check" sAddr="5.2.33545.18"/>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="5.2.33545.19"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.33545.20"/>
                                    <DAI name="orIdent" sAddr="5.2.33545.21"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.33545.22"/>
                                <DAI name="T" sAddr="5.2.33545.23"/>
                                <DAI name="Test" sAddr="5.2.33545.24"/>
                                <DAI name="Check" sAddr="5.2.33545.25"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="5.2.33545.26"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.33545.27"/>
                                    <DAI name="orIdent" sAddr="5.2.33545.28"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.33545.29"/>
                                <DAI name="T" sAddr="5.2.33545.30"/>
                                <DAI name="Test" sAddr="5.2.33545.31"/>
                            </SDI>
                            <DAI name="stVal" sAddr="5.0.33545.1"/>
                            <DAI name="q" sAddr="5.0.33545.2"/>
                            <DAI name="t" sAddr="5.0.33545.3"/>
                            <DAI name="ctlModel" sAddr="5.0.33545.10">
                                <Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>遥控隔开3</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="4" lnClass="XSWI" lnType="KF_6500_XSWI" desc="遥控隔开3">
                        <DOI name="Pos" desc="遥控隔开3">
                            <DAI name="stVal" sAddr="11.0.3.1"/>
                            <DAI name="q" sAddr="11.0.3.2"/>
                            <DAI name="t" sAddr="11.0.3.3"/>
                            <DAI name="dU">
                                <Val>遥控隔开3</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="5" lnClass="CSWI" lnType="KF_6500_CSWI" desc="遥控隔开4">
                        <DOI name="Pos" desc="遥控隔开4">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="5.2.33802.12"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.33802.13"/>
                                    <DAI name="orIdent" sAddr="5.2.33802.14"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.33802.15"/>
                                <DAI name="T" sAddr="5.2.33802.16"/>
                                <DAI name="Test" sAddr="5.2.33802.17"/>
                                <DAI name="Check" sAddr="5.2.33802.18"/>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="5.2.33802.19"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.33802.20"/>
                                    <DAI name="orIdent" sAddr="5.2.33802.21"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.33802.22"/>
                                <DAI name="T" sAddr="5.2.33802.23"/>
                                <DAI name="Test" sAddr="5.2.33802.24"/>
                                <DAI name="Check" sAddr="5.2.33802.25"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="5.2.33802.26"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.33802.27"/>
                                    <DAI name="orIdent" sAddr="5.2.33802.28"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.33802.29"/>
                                <DAI name="T" sAddr="5.2.33802.30"/>
                                <DAI name="Test" sAddr="5.2.33802.31"/>
                            </SDI>
                            <DAI name="stVal" sAddr="5.0.33802.1"/>
                            <DAI name="q" sAddr="5.0.33802.2"/>
                            <DAI name="t" sAddr="5.0.33802.3"/>
                            <DAI name="ctlModel" sAddr="5.0.33802.10">
                                <Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>遥控隔开4</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="5" lnClass="XSWI" lnType="KF_6500_XSWI" desc="遥控隔开4">
                        <DOI name="Pos" desc="遥控隔开4">
                            <DAI name="stVal" sAddr="11.0.4.1"/>
                            <DAI name="q" sAddr="11.0.4.2"/>
                            <DAI name="t" sAddr="11.0.4.3"/>
                            <DAI name="dU">
                                <Val>遥控隔开4</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="6" lnClass="CSWI" lnType="KF_6500_CSWI" desc="遥控隔开5">
                        <DOI name="Pos" desc="遥控隔开5">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="5.2.34059.12"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.34059.13"/>
                                    <DAI name="orIdent" sAddr="5.2.34059.14"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.34059.15"/>
                                <DAI name="T" sAddr="5.2.34059.16"/>
                                <DAI name="Test" sAddr="5.2.34059.17"/>
                                <DAI name="Check" sAddr="5.2.34059.18"/>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="5.2.34059.19"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.34059.20"/>
                                    <DAI name="orIdent" sAddr="5.2.34059.21"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.34059.22"/>
                                <DAI name="T" sAddr="5.2.34059.23"/>
                                <DAI name="Test" sAddr="5.2.34059.24"/>
                                <DAI name="Check" sAddr="5.2.34059.25"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="5.2.34059.26"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.34059.27"/>
                                    <DAI name="orIdent" sAddr="5.2.34059.28"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.34059.29"/>
                                <DAI name="T" sAddr="5.2.34059.30"/>
                                <DAI name="Test" sAddr="5.2.34059.31"/>
                            </SDI>
                            <DAI name="stVal" sAddr="5.0.34059.1"/>
                            <DAI name="q" sAddr="5.0.34059.2"/>
                            <DAI name="t" sAddr="5.0.34059.3"/>
                            <DAI name="ctlModel" sAddr="5.0.34059.10">
                                <Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>遥控隔开5</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="6" lnClass="XSWI" lnType="KF_6500_XSWI" desc="遥控隔开5">
                        <DOI name="Pos" desc="遥控隔开5">
                            <DAI name="stVal" sAddr="11.0.5.1"/>
                            <DAI name="q" sAddr="11.0.5.2"/>
                            <DAI name="t" sAddr="11.0.5.3"/>
                            <DAI name="dU">
                                <Val>遥控隔开5</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="7" lnClass="CSWI" lnType="KF_6500_CSWI" desc="遥控隔开6">
                        <DOI name="Pos" desc="遥控隔开6">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="5.2.34316.12"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.34316.13"/>
                                    <DAI name="orIdent" sAddr="5.2.34316.14"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.34316.15"/>
                                <DAI name="T" sAddr="5.2.34316.16"/>
                                <DAI name="Test" sAddr="5.2.34316.17"/>
                                <DAI name="Check" sAddr="5.2.34316.18"/>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="5.2.34316.19"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.34316.20"/>
                                    <DAI name="orIdent" sAddr="5.2.34316.21"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.34316.22"/>
                                <DAI name="T" sAddr="5.2.34316.23"/>
                                <DAI name="Test" sAddr="5.2.34316.24"/>
                                <DAI name="Check" sAddr="5.2.34316.25"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="5.2.34316.26"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.34316.27"/>
                                    <DAI name="orIdent" sAddr="5.2.34316.28"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.34316.29"/>
                                <DAI name="T" sAddr="5.2.34316.30"/>
                                <DAI name="Test" sAddr="5.2.34316.31"/>
                            </SDI>
                            <DAI name="stVal" sAddr="5.0.34316.1"/>
                            <DAI name="q" sAddr="5.0.34316.2"/>
                            <DAI name="t" sAddr="5.0.34316.3"/>
                            <DAI name="ctlModel" sAddr="5.0.34316.10">
                                <Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>遥控隔开6</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="8" lnClass="CSWI" lnType="KF_6500_CSWI" desc="遥控隔开7">
                        <DOI name="Pos" desc="遥控隔开7">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="5.2.34573.12"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.34573.13"/>
                                    <DAI name="orIdent" sAddr="5.2.34573.14"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.34573.15"/>
                                <DAI name="T" sAddr="5.2.34573.16"/>
                                <DAI name="Test" sAddr="5.2.34573.17"/>
                                <DAI name="Check" sAddr="5.2.34573.18"/>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="5.2.34573.19"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.34573.20"/>
                                    <DAI name="orIdent" sAddr="5.2.34573.21"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.34573.22"/>
                                <DAI name="T" sAddr="5.2.34573.23"/>
                                <DAI name="Test" sAddr="5.2.34573.24"/>
                                <DAI name="Check" sAddr="5.2.34573.25"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="5.2.34573.26"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.34573.27"/>
                                    <DAI name="orIdent" sAddr="5.2.34573.28"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.34573.29"/>
                                <DAI name="T" sAddr="5.2.34573.30"/>
                                <DAI name="Test" sAddr="5.2.34573.31"/>
                            </SDI>
                            <DAI name="stVal" sAddr="5.0.34573.1"/>
                            <DAI name="q" sAddr="5.0.34573.2"/>
                            <DAI name="t" sAddr="5.0.34573.3"/>
                            <DAI name="ctlModel" sAddr="5.0.34573.10">
                                <Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>遥控隔开7</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="9" lnClass="CSWI" lnType="KF_6500_CSWI" desc="遥控隔开8">
                        <DOI name="Pos" desc="遥控隔开8">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="5.2.34830.12"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.34830.13"/>
                                    <DAI name="orIdent" sAddr="5.2.34830.14"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.34830.15"/>
                                <DAI name="T" sAddr="5.2.34830.16"/>
                                <DAI name="Test" sAddr="5.2.34830.17"/>
                                <DAI name="Check" sAddr="5.2.34830.18"/>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="5.2.34830.19"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.34830.20"/>
                                    <DAI name="orIdent" sAddr="5.2.34830.21"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.34830.22"/>
                                <DAI name="T" sAddr="5.2.34830.23"/>
                                <DAI name="Test" sAddr="5.2.34830.24"/>
                                <DAI name="Check" sAddr="5.2.34830.25"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="5.2.34830.26"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.34830.27"/>
                                    <DAI name="orIdent" sAddr="5.2.34830.28"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.34830.29"/>
                                <DAI name="T" sAddr="5.2.34830.30"/>
                                <DAI name="Test" sAddr="5.2.34830.31"/>
                            </SDI>
                            <DAI name="stVal" sAddr="5.0.34830.1"/>
                            <DAI name="q" sAddr="5.0.34830.2"/>
                            <DAI name="t" sAddr="5.0.34830.3"/>
                            <DAI name="ctlModel" sAddr="5.0.34830.10">
                                <Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>遥控隔开8</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="10" lnClass="CSWI" lnType="KF_6500_CSWI" desc="遥控隔开9">
                        <DOI name="Pos" desc="遥控隔开9">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="5.2.35087.12"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.35087.13"/>
                                    <DAI name="orIdent" sAddr="5.2.35087.14"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.35087.15"/>
                                <DAI name="T" sAddr="5.2.35087.16"/>
                                <DAI name="Test" sAddr="5.2.35087.17"/>
                                <DAI name="Check" sAddr="5.2.35087.18"/>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="5.2.35087.19"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.35087.20"/>
                                    <DAI name="orIdent" sAddr="5.2.35087.21"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.35087.22"/>
                                <DAI name="T" sAddr="5.2.35087.23"/>
                                <DAI name="Test" sAddr="5.2.35087.24"/>
                                <DAI name="Check" sAddr="5.2.35087.25"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="5.2.35087.26"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.35087.27"/>
                                    <DAI name="orIdent" sAddr="5.2.35087.28"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.35087.29"/>
                                <DAI name="T" sAddr="5.2.35087.30"/>
                                <DAI name="Test" sAddr="5.2.35087.31"/>
                            </SDI>
                            <DAI name="stVal" sAddr="5.0.35087.1"/>
                            <DAI name="q" sAddr="5.0.35087.2"/>
                            <DAI name="t" sAddr="5.0.35087.3"/>
                            <DAI name="ctlModel" sAddr="5.0.35087.10">
                                <Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>遥控隔开9</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="11" lnClass="CSWI" lnType="KF_6500_CSWI" desc="遥控隔开10">
                        <DOI name="Pos" desc="遥控隔开10">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="5.2.35344.12"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.35344.13"/>
                                    <DAI name="orIdent" sAddr="5.2.35344.14"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.35344.15"/>
                                <DAI name="T" sAddr="5.2.35344.16"/>
                                <DAI name="Test" sAddr="5.2.35344.17"/>
                                <DAI name="Check" sAddr="5.2.35344.18"/>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="5.2.35344.19"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.35344.20"/>
                                    <DAI name="orIdent" sAddr="5.2.35344.21"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.35344.22"/>
                                <DAI name="T" sAddr="5.2.35344.23"/>
                                <DAI name="Test" sAddr="5.2.35344.24"/>
                                <DAI name="Check" sAddr="5.2.35344.25"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="5.2.35344.26"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.35344.27"/>
                                    <DAI name="orIdent" sAddr="5.2.35344.28"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.35344.29"/>
                                <DAI name="T" sAddr="5.2.35344.30"/>
                                <DAI name="Test" sAddr="5.2.35344.31"/>
                            </SDI>
                            <DAI name="stVal" sAddr="5.0.35344.1"/>
                            <DAI name="q" sAddr="5.0.35344.2"/>
                            <DAI name="t" sAddr="5.0.35344.3"/>
                            <DAI name="ctlModel" sAddr="5.0.35344.10">
                                <Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>遥控隔开10</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="12" lnClass="CSWI" lnType="KF_6500_CSWI" desc="遥控隔开11">
                        <DOI name="Pos" desc="遥控隔开11">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="5.2.35601.12"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.35601.13"/>
                                    <DAI name="orIdent" sAddr="5.2.35601.14"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.35601.15"/>
                                <DAI name="T" sAddr="5.2.35601.16"/>
                                <DAI name="Test" sAddr="5.2.35601.17"/>
                                <DAI name="Check" sAddr="5.2.35601.18"/>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="5.2.35601.19"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.35601.20"/>
                                    <DAI name="orIdent" sAddr="5.2.35601.21"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.35601.22"/>
                                <DAI name="T" sAddr="5.2.35601.23"/>
                                <DAI name="Test" sAddr="5.2.35601.24"/>
                                <DAI name="Check" sAddr="5.2.35601.25"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="5.2.35601.26"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.35601.27"/>
                                    <DAI name="orIdent" sAddr="5.2.35601.28"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.35601.29"/>
                                <DAI name="T" sAddr="5.2.35601.30"/>
                                <DAI name="Test" sAddr="5.2.35601.31"/>
                            </SDI>
                            <DAI name="stVal" sAddr="5.0.35601.1"/>
                            <DAI name="q" sAddr="5.0.35601.2"/>
                            <DAI name="t" sAddr="5.0.35601.3"/>
                            <DAI name="ctlModel" sAddr="5.0.35601.10">
                                <Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>遥控隔开11</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="13" lnClass="CSWI" lnType="KF_6500_CSWI" desc="遥控隔开12">
                        <DOI name="Pos" desc="遥控隔开12">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="5.2.35858.12"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.35858.13"/>
                                    <DAI name="orIdent" sAddr="5.2.35858.14"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.35858.15"/>
                                <DAI name="T" sAddr="5.2.35858.16"/>
                                <DAI name="Test" sAddr="5.2.35858.17"/>
                                <DAI name="Check" sAddr="5.2.35858.18"/>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="5.2.35858.19"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.35858.20"/>
                                    <DAI name="orIdent" sAddr="5.2.35858.21"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.35858.22"/>
                                <DAI name="T" sAddr="5.2.35858.23"/>
                                <DAI name="Test" sAddr="5.2.35858.24"/>
                                <DAI name="Check" sAddr="5.2.35858.25"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="5.2.35858.26"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.35858.27"/>
                                    <DAI name="orIdent" sAddr="5.2.35858.28"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.35858.29"/>
                                <DAI name="T" sAddr="5.2.35858.30"/>
                                <DAI name="Test" sAddr="5.2.35858.31"/>
                            </SDI>
                            <DAI name="stVal" sAddr="5.0.35858.1"/>
                            <DAI name="q" sAddr="5.0.35858.2"/>
                            <DAI name="t" sAddr="5.0.35858.3"/>
                            <DAI name="ctlModel" sAddr="5.0.35858.10">
                                <Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>遥控隔开12</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="14" lnClass="CSWI" lnType="KF_6500_CSWI" desc="遥控隔开13">
                        <DOI name="Pos" desc="遥控隔开13">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="5.2.36115.12"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.36115.13"/>
                                    <DAI name="orIdent" sAddr="5.2.36115.14"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.36115.15"/>
                                <DAI name="T" sAddr="5.2.36115.16"/>
                                <DAI name="Test" sAddr="5.2.36115.17"/>
                                <DAI name="Check" sAddr="5.2.36115.18"/>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="5.2.36115.19"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.36115.20"/>
                                    <DAI name="orIdent" sAddr="5.2.36115.21"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.36115.22"/>
                                <DAI name="T" sAddr="5.2.36115.23"/>
                                <DAI name="Test" sAddr="5.2.36115.24"/>
                                <DAI name="Check" sAddr="5.2.36115.25"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="5.2.36115.26"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.36115.27"/>
                                    <DAI name="orIdent" sAddr="5.2.36115.28"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.36115.29"/>
                                <DAI name="T" sAddr="5.2.36115.30"/>
                                <DAI name="Test" sAddr="5.2.36115.31"/>
                            </SDI>
                            <DAI name="stVal" sAddr="5.0.36115.1"/>
                            <DAI name="q" sAddr="5.0.36115.2"/>
                            <DAI name="t" sAddr="5.0.36115.3"/>
                            <DAI name="ctlModel" sAddr="5.0.36115.10">
                                <Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>遥控隔开13</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="15" lnClass="CSWI" lnType="KF_6500_CSWI" desc="遥控隔开14">
                        <DOI name="Pos" desc="遥控隔开14">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="5.2.36372.12"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.36372.13"/>
                                    <DAI name="orIdent" sAddr="5.2.36372.14"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.36372.15"/>
                                <DAI name="T" sAddr="5.2.36372.16"/>
                                <DAI name="Test" sAddr="5.2.36372.17"/>
                                <DAI name="Check" sAddr="5.2.36372.18"/>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="5.2.36372.19"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.36372.20"/>
                                    <DAI name="orIdent" sAddr="5.2.36372.21"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.36372.22"/>
                                <DAI name="T" sAddr="5.2.36372.23"/>
                                <DAI name="Test" sAddr="5.2.36372.24"/>
                                <DAI name="Check" sAddr="5.2.36372.25"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="5.2.36372.26"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.2.36372.27"/>
                                    <DAI name="orIdent" sAddr="5.2.36372.28"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.2.36372.29"/>
                                <DAI name="T" sAddr="5.2.36372.30"/>
                                <DAI name="Test" sAddr="5.2.36372.31"/>
                            </SDI>
                            <DAI name="stVal" sAddr="5.0.36372.1"/>
                            <DAI name="q" sAddr="5.0.36372.2"/>
                            <DAI name="t" sAddr="5.0.36372.3"/>
                            <DAI name="ctlModel" sAddr="5.0.36372.10">
                                <Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>遥控隔开14</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="MEAS" desc="测量">
                    <LN0 inst="" lnClass="LLN0" lnType="KF_6500_LLN0" desc="General">
                        <DataSet name="dsAin" desc="模拟量数据集">
                            <FCDA ldInst="MEAS" lnClass="MMXN" doName="Vol1" fc="MX"/>
                            <FCDA ldInst="MEAS" lnClass="MMXN" doName="Vol2" fc="MX"/>
                            <FCDA ldInst="MEAS" lnClass="MMXN" doName="Vol3" fc="MX"/>
                            <FCDA ldInst="MEAS" lnClass="MMXN" doName="Vol4" fc="MX"/>
                            <FCDA ldInst="MEAS" lnClass="MMXN" doName="Amp1" fc="MX"/>
                            <FCDA ldInst="MEAS" lnClass="MMXN" doName="Amp2" fc="MX"/>
                            <FCDA ldInst="MEAS" lnClass="MMXN" doName="Watt" fc="MX"/>
                            <FCDA ldInst="MEAS" lnClass="MMXN" doName="VoltAmpr" fc="MX"/>
                            <FCDA ldInst="MEAS" lnClass="MMXN" doName="PwrFact" fc="MX"/>
                            <FCDA ldInst="MEAS" lnClass="MMXN" doName="R" fc="MX"/>
                            <FCDA ldInst="MEAS" lnClass="MMXN" doName="X" fc="MX"/>
                            <FCDA ldInst="MEAS" lnClass="MMXN" doName="Hz" fc="MX"/>
                            <FCDA ldInst="MEAS" lnClass="MMXN" doName="Vol" fc="MX"/>
                            <FCDA ldInst="MEAS" lnClass="MMXN" doName="Amp" fc="MX"/>
                        </DataSet>
                        <ReportControl name="urcbAin" rptID="NULL" datSet="dsAin" intgPd="0" confRev="1" buffered="false" bufTime="0">
                            <TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
                            <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false"/>
                            <RptEnabled max="4"/>
                        </ReportControl>
                    </LN0>
                    <LN inst="0" lnClass="LPHD" lnType="KF_6500_LPHD" desc="MEAS设备 LPHD">
                        <DOI name="PhyHealth" desc="MEAS设备 LPHD Health">
                            <DAI name="dU">
                                <Val>MEAS设备 LPHD Health</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy" desc="MEAS设备 LPHD Proxy">
                            <DAI name="dU">
                                <Val>MEAS设备 LPHD Proxy</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="" lnClass="MMXN" lnType="KF_6520_MEAS_MMXN" desc="测量">
                        <DOI name="Vol1" desc="U1">
                            <SDI name="mag">
                                <DAI name="f" sAddr="2.0.0.11"/>
                            </SDI>
                            <DAI name="q" sAddr="2.0.0.2"/>
                            <DAI name="t" sAddr="2.0.0.3"/>
                            <DAI name="subEna" sAddr="2.2.0.4"/>
                            <SDI name="subMag">
                                <DAI name="f" sAddr="2.2.0.16"/>
                            </SDI>
                            <DAI name="subQ" sAddr="2.2.0.6"/>
                            <DAI name="subID" sAddr="2.2.0.7"/>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <DAI name="db" sAddr="2.0.0.20">
                                <Val>65535</Val>
                            </DAI>
                            <DAI name="zeroDb" sAddr="2.0.0.21">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>U1</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="min">
                                    <DAI name="f" sAddr="2.0.0.23">
                                        <Val></Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="2.0.0.22">
                                        <Val></Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="Vol2" desc="U2">
                            <SDI name="mag">
                                <DAI name="f" sAddr="2.0.1.11"/>
                            </SDI>
                            <DAI name="q" sAddr="2.0.1.2"/>
                            <DAI name="t" sAddr="2.0.1.3"/>
                            <DAI name="subEna" sAddr="2.2.1.4"/>
                            <SDI name="subMag">
                                <DAI name="f" sAddr="2.2.1.16"/>
                            </SDI>
                            <DAI name="subQ" sAddr="2.2.1.6"/>
                            <DAI name="subID" sAddr="2.2.1.7"/>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <DAI name="db" sAddr="2.0.1.20">
                                <Val>65535</Val>
                            </DAI>
                            <DAI name="zeroDb" sAddr="2.0.1.21">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>U2</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="min">
                                    <DAI name="f" sAddr="2.0.1.23">
                                        <Val></Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="2.0.1.22">
                                        <Val></Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="Vol3" desc="U3">
                            <SDI name="mag">
                                <DAI name="f" sAddr="2.0.2.11"/>
                            </SDI>
                            <DAI name="q" sAddr="2.0.2.2"/>
                            <DAI name="t" sAddr="2.0.2.3"/>
                            <DAI name="subEna" sAddr="2.2.2.4"/>
                            <SDI name="subMag">
                                <DAI name="f" sAddr="2.2.2.16"/>
                            </SDI>
                            <DAI name="subQ" sAddr="2.2.2.6"/>
                            <DAI name="subID" sAddr="2.2.2.7"/>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <DAI name="db" sAddr="2.0.2.20">
                                <Val>65535</Val>
                            </DAI>
                            <DAI name="zeroDb" sAddr="2.0.2.21">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>U3</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="min">
                                    <DAI name="f" sAddr="2.0.2.23">
                                        <Val></Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="2.0.2.22">
                                        <Val></Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="Vol4" desc="U4">
                            <SDI name="mag">
                                <DAI name="f" sAddr="2.0.3.11"/>
                            </SDI>
                            <DAI name="q" sAddr="2.0.3.2"/>
                            <DAI name="t" sAddr="2.0.3.3"/>
                            <DAI name="subEna" sAddr="2.2.3.4"/>
                            <SDI name="subMag">
                                <DAI name="f" sAddr="2.2.3.16"/>
                            </SDI>
                            <DAI name="subQ" sAddr="2.2.3.6"/>
                            <DAI name="subID" sAddr="2.2.3.7"/>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <DAI name="db" sAddr="2.0.3.20">
                                <Val>65535</Val>
                            </DAI>
                            <DAI name="zeroDb" sAddr="2.0.3.21">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>U4</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="min">
                                    <DAI name="f" sAddr="2.0.3.23">
                                        <Val></Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="2.0.3.22">
                                        <Val></Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="Amp1" desc="IT">
                            <SDI name="mag">
                                <DAI name="f" sAddr="2.0.4.11"/>
                            </SDI>
                            <DAI name="q" sAddr="2.0.4.2"/>
                            <DAI name="t" sAddr="2.0.4.3"/>
                            <DAI name="subEna" sAddr="2.2.4.4"/>
                            <SDI name="subMag">
                                <DAI name="f" sAddr="2.2.4.16"/>
                            </SDI>
                            <DAI name="subQ" sAddr="2.2.4.6"/>
                            <DAI name="subID" sAddr="2.2.4.7"/>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <DAI name="db" sAddr="2.0.4.20">
                                <Val>65535</Val>
                            </DAI>
                            <DAI name="zeroDb" sAddr="2.0.4.21">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>IT</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="min">
                                    <DAI name="f" sAddr="2.0.4.23">
                                        <Val></Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="2.0.4.22">
                                        <Val></Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="Amp2" desc="IF">
                            <SDI name="mag">
                                <DAI name="f" sAddr="2.0.5.11"/>
                            </SDI>
                            <DAI name="q" sAddr="2.0.5.2"/>
                            <DAI name="t" sAddr="2.0.5.3"/>
                            <DAI name="subEna" sAddr="2.2.5.4"/>
                            <SDI name="subMag">
                                <DAI name="f" sAddr="2.2.5.16"/>
                            </SDI>
                            <DAI name="subQ" sAddr="2.2.5.6"/>
                            <DAI name="subID" sAddr="2.2.5.7"/>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <DAI name="db" sAddr="2.0.5.20">
                                <Val>65535</Val>
                            </DAI>
                            <DAI name="zeroDb" sAddr="2.0.5.21">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>IF</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="min">
                                    <DAI name="f" sAddr="2.0.5.23">
                                        <Val></Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="2.0.5.22">
                                        <Val></Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="Watt" desc="P">
                            <SDI name="mag">
                                <DAI name="f" sAddr="2.0.6.11"/>
                            </SDI>
                            <DAI name="q" sAddr="2.0.6.2"/>
                            <DAI name="t" sAddr="2.0.6.3"/>
                            <DAI name="subEna" sAddr="2.2.6.4"/>
                            <SDI name="subMag">
                                <DAI name="f" sAddr="2.2.6.16"/>
                            </SDI>
                            <DAI name="subQ" sAddr="2.2.6.6"/>
                            <DAI name="subID" sAddr="2.2.6.7"/>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>W</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <DAI name="db" sAddr="2.0.6.20">
                                <Val>65535</Val>
                            </DAI>
                            <DAI name="zeroDb" sAddr="2.0.6.21">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>P</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="min">
                                    <DAI name="f" sAddr="2.0.6.23">
                                        <Val></Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="2.0.6.22">
                                        <Val></Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="VoltAmpr" desc="Q">
                            <SDI name="mag">
                                <DAI name="f" sAddr="2.0.7.11"/>
                            </SDI>
                            <DAI name="q" sAddr="2.0.7.2"/>
                            <DAI name="t" sAddr="2.0.7.3"/>
                            <DAI name="subEna" sAddr="2.2.7.4"/>
                            <SDI name="subMag">
                                <DAI name="f" sAddr="2.2.7.16"/>
                            </SDI>
                            <DAI name="subQ" sAddr="2.2.7.6"/>
                            <DAI name="subID" sAddr="2.2.7.7"/>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>W</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <DAI name="db" sAddr="2.0.7.20">
                                <Val>65535</Val>
                            </DAI>
                            <DAI name="zeroDb" sAddr="2.0.7.21">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Q</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="min">
                                    <DAI name="f" sAddr="2.0.7.23">
                                        <Val></Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="2.0.7.22">
                                        <Val></Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="PwrFact" desc="COS">
                            <SDI name="mag">
                                <DAI name="f" sAddr="2.0.8.11"/>
                            </SDI>
                            <DAI name="q" sAddr="2.0.8.2"/>
                            <DAI name="t" sAddr="2.0.8.3"/>
                            <DAI name="subEna" sAddr="2.2.8.4"/>
                            <SDI name="subMag">
                                <DAI name="f" sAddr="2.2.8.16"/>
                            </SDI>
                            <DAI name="subQ" sAddr="2.2.8.6"/>
                            <DAI name="subID" sAddr="2.2.8.7"/>
                            <DAI name="db" sAddr="2.0.8.20">
                                <Val>65535</Val>
                            </DAI>
                            <DAI name="zeroDb" sAddr="2.0.8.21">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>COS</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="min">
                                    <DAI name="f" sAddr="2.0.8.23">
                                        <Val></Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="2.0.8.22">
                                        <Val></Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="R" desc="R">
                            <SDI name="mag">
                                <DAI name="f" sAddr="2.0.19.11"/>
                            </SDI>
                            <DAI name="q" sAddr="2.0.19.2"/>
                            <DAI name="t" sAddr="2.0.19.3"/>
                            <DAI name="subEna" sAddr="2.2.19.4"/>
                            <SDI name="subMag">
                                <DAI name="f" sAddr="2.2.19.16"/>
                            </SDI>
                            <DAI name="subQ" sAddr="2.2.19.6"/>
                            <DAI name="subID" sAddr="2.2.19.7"/>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <DAI name="db" sAddr="2.0.19.20">
                                <Val>65535</Val>
                            </DAI>
                            <DAI name="zeroDb" sAddr="2.0.19.21">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>R</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="min">
                                    <DAI name="f" sAddr="2.0.19.23">
                                        <Val></Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="2.0.19.22">
                                        <Val></Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="X" desc="X">
                            <SDI name="mag">
                                <DAI name="f" sAddr="2.0.20.11"/>
                            </SDI>
                            <DAI name="q" sAddr="2.0.20.2"/>
                            <DAI name="t" sAddr="2.0.20.3"/>
                            <DAI name="subEna" sAddr="2.2.20.4"/>
                            <SDI name="subMag">
                                <DAI name="f" sAddr="2.2.20.16"/>
                            </SDI>
                            <DAI name="subQ" sAddr="2.2.20.6"/>
                            <DAI name="subID" sAddr="2.2.20.7"/>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <DAI name="db" sAddr="2.0.20.20">
                                <Val>65535</Val>
                            </DAI>
                            <DAI name="zeroDb" sAddr="2.0.20.21">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>X</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="min">
                                    <DAI name="f" sAddr="2.0.20.23">
                                        <Val></Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="2.0.20.22">
                                        <Val></Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="Hz" desc="F">
                            <SDI name="mag">
                                <DAI name="f" sAddr="2.0.21.11"/>
                            </SDI>
                            <DAI name="q" sAddr="2.0.21.2"/>
                            <DAI name="t" sAddr="2.0.21.3"/>
                            <DAI name="subEna" sAddr="2.2.21.4"/>
                            <SDI name="subMag">
                                <DAI name="f" sAddr="2.2.21.16"/>
                            </SDI>
                            <DAI name="subQ" sAddr="2.2.21.6"/>
                            <DAI name="subID" sAddr="2.2.21.7"/>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>Hz</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <DAI name="db" sAddr="2.0.21.20">
                                <Val>65535</Val>
                            </DAI>
                            <DAI name="zeroDb" sAddr="2.0.21.21">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>F</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="min">
                                    <DAI name="f" sAddr="2.0.21.23">
                                        <Val></Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="2.0.21.22">
                                        <Val></Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="Vol" desc="U">
                            <SDI name="mag">
                                <DAI name="f" sAddr="2.0.22.11"/>
                            </SDI>
                            <DAI name="q" sAddr="2.0.22.2"/>
                            <DAI name="t" sAddr="2.0.22.3"/>
                            <DAI name="subEna" sAddr="2.2.22.4"/>
                            <SDI name="subMag">
                                <DAI name="f" sAddr="2.2.22.16"/>
                            </SDI>
                            <DAI name="subQ" sAddr="2.2.22.6"/>
                            <DAI name="subID" sAddr="2.2.22.7"/>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <DAI name="db" sAddr="2.0.22.20">
                                <Val>65535</Val>
                            </DAI>
                            <DAI name="zeroDb" sAddr="2.0.22.21">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>U</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="min">
                                    <DAI name="f" sAddr="2.0.22.23">
                                        <Val></Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="2.0.22.22">
                                        <Val></Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="Amp" desc="I">
                            <SDI name="mag">
                                <DAI name="f" sAddr="2.0.23.11"/>
                            </SDI>
                            <DAI name="q" sAddr="2.0.23.2"/>
                            <DAI name="t" sAddr="2.0.23.3"/>
                            <DAI name="subEna" sAddr="2.2.23.4"/>
                            <SDI name="subMag">
                                <DAI name="f" sAddr="2.2.23.16"/>
                            </SDI>
                            <DAI name="subQ" sAddr="2.2.23.6"/>
                            <DAI name="subID" sAddr="2.2.23.7"/>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <DAI name="db" sAddr="2.0.23.20">
                                <Val>65535</Val>
                            </DAI>
                            <DAI name="zeroDb" sAddr="2.0.23.21">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>I</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="min">
                                    <DAI name="f" sAddr="2.0.23.23">
                                        <Val></Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="2.0.23.22">
                                        <Val></Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="PROT" desc="保护动作">
                    <LN0 inst="" lnClass="LLN0" lnType="KF_6520V5_PROT_LLN0" desc="LLN0">
                        <DataSet name="dsSetting" desc="定值数据集">
                            <FCDA ldInst="PROT" lnClass="PDIS" lnInst="1" doName="Enable" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PDIS" lnInst="2" doName="Enable" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PDIS" lnInst="3" doName="Enable" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PVOC" lnInst="0" doName="Enable" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PVOC" lnInst="1" doName="Enable" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PVOC" lnInst="2" doName="Enable" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTUV" doName="Enable" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="CfgEna1" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="CfgEna2" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="CfgEna3" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="CfgEna4" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="PSMD" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="RAC_P" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="RAC_S" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="DevType" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="ZAngle" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="PD211" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PDIS" lnInst="1" doName="StrValX" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PDIS" lnInst="1" doName="StrValR" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PDIS" lnInst="1" doName="OpDlTmms" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="PD212" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PDIS" lnInst="2" doName="StrValX" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PDIS" lnInst="2" doName="StrValR" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PDIS" lnInst="2" doName="OpDlTmms" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="PD213" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PDIS" lnInst="3" doName="StrValX" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PDIS" lnInst="3" doName="StrValR" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PDIS" lnInst="3" doName="OpDlTmms" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PVOC" lnInst="0" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PVOC" lnInst="0" doName="OpDlTmms" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PVOC" lnInst="1" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PVOC" lnInst="1" doName="OpDlTmms" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PVOC" lnInst="1" doName="BlkValVpp" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PVOC" lnInst="2" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PVOC" lnInst="2" doName="OpDlTmms" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTUV" doName="StrVal" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="PTUV" doName="OpDlTmms" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="TVTR" doName="LinTVMod" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="TVTR" doName="CurLock" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="TVTR" doName="CurVal" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="H2PCT" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="RREC" doName="RecTmms" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="RREC" doName="RecChaTmms" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="RREC" doName="AccTmms" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="RREC" doName="DeaVal" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="RFLO" doName="S0" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="RFLO" doName="SD" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="RFLO" doName="Lc" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="RFLO" doName="T21FLN" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="RFLO" doName="T21FLN1X" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="RFLO" doName="T21FLN1L" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="RFLO" doName="T21FLN2X" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="RFLO" doName="T21FLN2L" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="RFLO" doName="T21FLN3X" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="RFLO" doName="T21FLN3L" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="RFLO" doName="T21FLN4X" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="RFLO" doName="T21FLN4L" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="RFLO" doName="T21FLN5X" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="RFLO" doName="T21FLN5L" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="RFLO" doName="T21FLN6X" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="RFLO" doName="T21FLN6L" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="RFLO" doName="T21FLN7X" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="RFLO" doName="T21FLN7L" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="RFLO" doName="T21FLN8X" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="RFLO" doName="T21FLN8L" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="RFLO" doName="T21FLN9X" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="RFLO" doName="T21FLN9L" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="RFLO" doName="T21FLN10X" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="RFLO" doName="T21FLN10L" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="RFLO" doName="T21FLN11X" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="RFLO" doName="T21FLN11L" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="RFLO" doName="T21FLN12X" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="RFLO" doName="T21FLN12L" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="Reserve1set" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="Reserve2set" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="Reserve3set" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="Reserve4set" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="Reserve5set" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="Reserve6set" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="Reserve7set" fc="SG"/>
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="Reserve8set" fc="SG"/>
                        </DataSet>
                        <DataSet name="dsRelayEna" desc="压板数据集">
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna1" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna2" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna3" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna4" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna5" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna6" fc="ST"/>
                        </DataSet>
                        <DataSet name="dsLog2" desc="日志数据集">
                            <FCDA ldInst="PROT" lnClass="PVOC" lnInst="0" doName="Op" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="PVOC" lnInst="1" doName="Op" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="PVOC" lnInst="2" doName="Op" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="PDIS" lnInst="1" doName="Op" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="PDIS" lnInst="2" doName="Op" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="PDIS" lnInst="3" doName="Op" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="PTUV" doName="Op" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="RREC" doName="Op" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="RREC" doName="Op1" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="RREC" doName="Op2" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="RREC" doName="Op3" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="RREC" doName="Op4" fc="ST"/>
                        </DataSet>
                        <DataSet name="dsTripInfo" desc="保护动作数据集">
                            <FCDA ldInst="PROT" lnClass="PVOC" lnInst="0" doName="Op" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="PVOC" lnInst="1" doName="Op" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="PVOC" lnInst="2" doName="Op" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="PDIS" lnInst="1" doName="Op" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="PDIS" lnInst="2" doName="Op" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="PDIS" lnInst="3" doName="Op" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="PTUV" doName="Op" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="RREC" doName="Op" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="RREC" doName="Op1" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="RREC" doName="Op2" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="RREC" doName="Op3" fc="ST"/>
                            <FCDA ldInst="PROT" lnClass="RREC" doName="Op4" fc="ST"/>
                        </DataSet>
                        <ReportControl name="brcbTripInfo" rptID="NULL" datSet="dsTripInfo" intgPd="0" confRev="1" buffered="true" bufTime="0">
                            <TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
                            <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false"/>
                            <RptEnabled max="4"/>
                        </ReportControl>
                        <ReportControl name="brcbRelayEna" rptID="NULL" datSet="dsRelayEna" intgPd="0" confRev="1" buffered="true" bufTime="0">
                            <TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
                            <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false"/>
                            <RptEnabled max="4"/>
                        </ReportControl>
                        <LogControl name="dsLog" desc="保护日志数据集" datSet="dsLog2" intgPd="0" logName="dsLog2" logEna="true" reasonCode="true">
                            <TrgOps dchg="true" qchg="false" dupd="false" period="false"/>
                        </LogControl>
                        <DOI name="FuncEna1" desc="检修">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="4.2.0.12"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="4.2.0.13"/>
                                    <DAI name="orIdent" sAddr="4.2.0.14"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="4.2.0.15"/>
                                <DAI name="T" sAddr="4.2.0.16"/>
                                <DAI name="Test" sAddr="4.2.0.17"/>
                                <DAI name="Check" sAddr="4.2.0.18"/>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="4.2.0.19"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="4.2.0.20"/>
                                    <DAI name="orIdent" sAddr="4.2.0.21"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="4.2.0.22"/>
                                <DAI name="T" sAddr="4.2.0.23"/>
                                <DAI name="Test" sAddr="4.2.0.24"/>
                                <DAI name="Check" sAddr="4.2.0.25"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="4.2.0.26"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="4.2.0.27"/>
                                    <DAI name="orIdent" sAddr="4.2.0.28"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="4.2.0.29"/>
                                <DAI name="T" sAddr="4.2.0.30"/>
                                <DAI name="Test" sAddr="4.2.0.31"/>
                            </SDI>
                            <DAI name="stVal" sAddr="4.0.0.1"/>
                            <DAI name="q" sAddr="4.0.0.2"/>
                            <DAI name="t" sAddr="4.0.0.3"/>
                            <DAI name="ctlModel" sAddr="4.0.0.10">
                                <Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>检修</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuncEna2" desc="二次值显示">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="4.2.1.12"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="4.2.1.13"/>
                                    <DAI name="orIdent" sAddr="4.2.1.14"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="4.2.1.15"/>
                                <DAI name="T" sAddr="4.2.1.16"/>
                                <DAI name="Test" sAddr="4.2.1.17"/>
                                <DAI name="Check" sAddr="4.2.1.18"/>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="4.2.1.19"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="4.2.1.20"/>
                                    <DAI name="orIdent" sAddr="4.2.1.21"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="4.2.1.22"/>
                                <DAI name="T" sAddr="4.2.1.23"/>
                                <DAI name="Test" sAddr="4.2.1.24"/>
                                <DAI name="Check" sAddr="4.2.1.25"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="4.2.1.26"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="4.2.1.27"/>
                                    <DAI name="orIdent" sAddr="4.2.1.28"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="4.2.1.29"/>
                                <DAI name="T" sAddr="4.2.1.30"/>
                                <DAI name="Test" sAddr="4.2.1.31"/>
                            </SDI>
                            <DAI name="stVal" sAddr="4.0.1.1"/>
                            <DAI name="q" sAddr="4.0.1.2"/>
                            <DAI name="t" sAddr="4.0.1.3"/>
                            <DAI name="ctlModel" sAddr="4.0.1.10">
                                <Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>二次值显示</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuncEna3" desc="重合闸">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="4.2.2.12"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="4.2.2.13"/>
                                    <DAI name="orIdent" sAddr="4.2.2.14"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="4.2.2.15"/>
                                <DAI name="T" sAddr="4.2.2.16"/>
                                <DAI name="Test" sAddr="4.2.2.17"/>
                                <DAI name="Check" sAddr="4.2.2.18"/>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="4.2.2.19"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="4.2.2.20"/>
                                    <DAI name="orIdent" sAddr="4.2.2.21"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="4.2.2.22"/>
                                <DAI name="T" sAddr="4.2.2.23"/>
                                <DAI name="Test" sAddr="4.2.2.24"/>
                                <DAI name="Check" sAddr="4.2.2.25"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="4.2.2.26"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="4.2.2.27"/>
                                    <DAI name="orIdent" sAddr="4.2.2.28"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="4.2.2.29"/>
                                <DAI name="T" sAddr="4.2.2.30"/>
                                <DAI name="Test" sAddr="4.2.2.31"/>
                            </SDI>
                            <DAI name="stVal" sAddr="4.0.2.1"/>
                            <DAI name="q" sAddr="4.0.2.2"/>
                            <DAI name="t" sAddr="4.0.2.3"/>
                            <DAI name="ctlModel" sAddr="4.0.2.10">
                                <Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>重合闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuncEna4" desc="进线自投">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="4.2.3.12"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="4.2.3.13"/>
                                    <DAI name="orIdent" sAddr="4.2.3.14"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="4.2.3.15"/>
                                <DAI name="T" sAddr="4.2.3.16"/>
                                <DAI name="Test" sAddr="4.2.3.17"/>
                                <DAI name="Check" sAddr="4.2.3.18"/>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="4.2.3.19"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="4.2.3.20"/>
                                    <DAI name="orIdent" sAddr="4.2.3.21"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="4.2.3.22"/>
                                <DAI name="T" sAddr="4.2.3.23"/>
                                <DAI name="Test" sAddr="4.2.3.24"/>
                                <DAI name="Check" sAddr="4.2.3.25"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="4.2.3.26"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="4.2.3.27"/>
                                    <DAI name="orIdent" sAddr="4.2.3.28"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="4.2.3.29"/>
                                <DAI name="T" sAddr="4.2.3.30"/>
                                <DAI name="Test" sAddr="4.2.3.31"/>
                            </SDI>
                            <DAI name="stVal" sAddr="4.0.3.1"/>
                            <DAI name="q" sAddr="4.0.3.2"/>
                            <DAI name="t" sAddr="4.0.3.3"/>
                            <DAI name="ctlModel" sAddr="4.0.3.10">
                                <Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>进线自投</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuncEna5" desc="自定义1">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="4.2.4.12"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="4.2.4.13"/>
                                    <DAI name="orIdent" sAddr="4.2.4.14"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="4.2.4.15"/>
                                <DAI name="T" sAddr="4.2.4.16"/>
                                <DAI name="Test" sAddr="4.2.4.17"/>
                                <DAI name="Check" sAddr="4.2.4.18"/>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="4.2.4.19"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="4.2.4.20"/>
                                    <DAI name="orIdent" sAddr="4.2.4.21"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="4.2.4.22"/>
                                <DAI name="T" sAddr="4.2.4.23"/>
                                <DAI name="Test" sAddr="4.2.4.24"/>
                                <DAI name="Check" sAddr="4.2.4.25"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="4.2.4.26"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="4.2.4.27"/>
                                    <DAI name="orIdent" sAddr="4.2.4.28"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="4.2.4.29"/>
                                <DAI name="T" sAddr="4.2.4.30"/>
                                <DAI name="Test" sAddr="4.2.4.31"/>
                            </SDI>
                            <DAI name="stVal" sAddr="4.0.4.1"/>
                            <DAI name="q" sAddr="4.0.4.2"/>
                            <DAI name="t" sAddr="4.0.4.3"/>
                            <DAI name="ctlModel" sAddr="4.0.4.10">
                                <Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>自定义1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuncEna6" desc="自定义2">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="4.2.5.12"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="4.2.5.13"/>
                                    <DAI name="orIdent" sAddr="4.2.5.14"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="4.2.5.15"/>
                                <DAI name="T" sAddr="4.2.5.16"/>
                                <DAI name="Test" sAddr="4.2.5.17"/>
                                <DAI name="Check" sAddr="4.2.5.18"/>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="4.2.5.19"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="4.2.5.20"/>
                                    <DAI name="orIdent" sAddr="4.2.5.21"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="4.2.5.22"/>
                                <DAI name="T" sAddr="4.2.5.23"/>
                                <DAI name="Test" sAddr="4.2.5.24"/>
                                <DAI name="Check" sAddr="4.2.5.25"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="4.2.5.26"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="4.2.5.27"/>
                                    <DAI name="orIdent" sAddr="4.2.5.28"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="4.2.5.29"/>
                                <DAI name="T" sAddr="4.2.5.30"/>
                                <DAI name="Test" sAddr="4.2.5.31"/>
                            </SDI>
                            <DAI name="stVal" sAddr="4.0.5.1"/>
                            <DAI name="q" sAddr="4.0.5.2"/>
                            <DAI name="t" sAddr="4.0.5.3"/>
                            <DAI name="ctlModel" sAddr="4.0.5.10">
                                <Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>自定义2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CfgEna1" desc="自定义1">
                            <DAI name="setVal" sAddr="10.2.7.1"/>
                            <DAI name="dU">
                                <Val>自定义1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CfgEna2" desc="自定义2">
                            <DAI name="setVal" sAddr="10.2.8.1"/>
                            <DAI name="dU">
                                <Val>自定义2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CfgEna3" desc="自定义3">
                            <DAI name="setVal" sAddr="10.2.9.1"/>
                            <DAI name="dU">
                                <Val>自定义3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CfgEna4" desc="自定义4">
                            <DAI name="setVal" sAddr="10.2.10.1"/>
                            <DAI name="dU">
                                <Val>自定义4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PSMD" desc="供电方式">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.0.11"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.0.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.0.22">
                                    <Val>1.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>供电方式</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RAC_P" desc="CT一次额定值">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.1.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.1.23">
                                    <Val>1.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.1.22">
                                    <Val>9999.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>CT一次额定值</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RAC_S" desc="CT二次额定值">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.2.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.2.23">
                                    <Val>1.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.2.22">
                                    <Val>5.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>CT二次额定值</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DevType" desc="装置类型">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.3.11"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.3.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.3.22">
                                    <Val>3.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>装置类型</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ZAngle" desc="线路阻抗角">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.4.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val></Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.4.23">
                                    <Val>60.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.4.22">
                                    <Val>85.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>线路阻抗角</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PD211" desc="距离Ⅰ段方向">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.5.11"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.5.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.5.22">
                                    <Val>2.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>距离Ⅰ段方向</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PD212" desc="距离Ⅱ段方向">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.9.11"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.9.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.9.22">
                                    <Val>2.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>距离Ⅱ段方向</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PD213" desc="距离Ⅲ段方向">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.13.11"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.13.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.13.22">
                                    <Val>2.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>距离Ⅲ段方向</Val>
                            </DAI>
                        </DOI>
                        <DOI name="H2PCT" desc="二次谐波闭锁系数">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.29.11"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.29.23">
                                    <Val>0.05</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.29.22">
                                    <Val>0.30</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>二次谐波闭锁系数</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Reserve1set" desc="厂家自定义1">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.62.11"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.62.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.62.22">
                                    <Val>100.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>厂家自定义1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Reserve2set" desc="厂家自定义2">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.63.11"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.63.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.63.22">
                                    <Val>100.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>厂家自定义2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Reserve3set" desc="厂家自定义3">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.64.11"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.64.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.64.22">
                                    <Val>100.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>厂家自定义3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Reserve4set" desc="厂家自定义4">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.65.11"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.65.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.65.22">
                                    <Val>100.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>厂家自定义4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Reserve5set" desc="厂家自定义5">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.66.11"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.66.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.66.22">
                                    <Val>100.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>厂家自定义5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Reserve6set" desc="厂家自定义6">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.67.11"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.67.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.67.22">
                                    <Val>100.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>厂家自定义6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Reserve7set" desc="厂家自定义7">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.68.11"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.68.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.68.22">
                                    <Val>100.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>厂家自定义7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Reserve8set" desc="厂家自定义8">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.69.11"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.69.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.69.22">
                                    <Val>100.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>厂家自定义8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LEDRs" desc="LED RESET">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="5.6.21.19"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="5.6.21.20"/>
                                    <DAI name="orIdent" sAddr="5.6.21.21"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr="5.6.21.22"/>
                                <DAI name="T" sAddr="5.6.21.23"/>
                                <DAI name="Test" sAddr="5.6.21.24"/>
                                <DAI name="Check" sAddr="5.6.21.25"/>
                            </SDI>
                            <DAI name="stVal" sAddr="5.4.21.1"/>
                            <DAI name="q" sAddr="5.4.21.2"/>
                            <DAI name="t" sAddr="5.4.21.3"/>
                            <DAI name="ctlModel" sAddr="5.4.21.10">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>LED RESET</Val>
                            </DAI>
                        </DOI>
                        <SettingControl numOfSGs="16" actSG="1"/>
                    </LN0>
                    <LN inst="0" lnClass="LPHD" lnType="KF_6500_LPHD" desc="PROT设备 LPHD">
                        <DOI name="PhyHealth" desc="PROT设备 LPHD Health">
                            <DAI name="dU">
                                <Val>PROT设备 LPHD Health</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy" desc="PROT设备 LPHD Proxy">
                            <DAI name="dU">
                                <Val>PROT设备 LPHD Proxy</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="1" lnClass="PDIS" lnType="KF_6520_PROT_PDIS" desc="距离Ⅰ段">
                        <DOI name="Enable" desc="距离Ⅰ段">
                            <DAI name="setVal" sAddr="10.2.0.1"/>
                            <DAI name="dU">
                                <Val>距离Ⅰ段</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValX" desc="距离Ⅰ段电抗">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.6.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.6.23">
                                    <Val>0.50</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.6.22">
                                    <Val>600.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>距离Ⅰ段电抗</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValR" desc="距离Ⅰ段电阻">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.7.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.7.23">
                                    <Val>0.50</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.7.22">
                                    <Val>300.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>距离Ⅰ段电阻</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="距离Ⅰ段时限">
                            <DAI name="setVal" sAddr="6.2.8.1"/>
                            <DAI name="minVal" sAddr="6.0.8.23">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.8.22">
                                <Val>10000</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>距离Ⅰ段时限</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Op" desc="距离Ⅰ段动作">
                            <DAI name="general" sAddr="7.0.22.1"/>
                            <DAI name="q" sAddr="7.0.22.2"/>
                            <DAI name="t" sAddr="7.0.22.3"/>
                            <DAI name="dU">
                                <Val>距离Ⅰ段动作</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="2" lnClass="PDIS" lnType="KF_6520_PROT_PDIS" desc="距离Ⅱ段">
                        <DOI name="Enable" desc="距离Ⅱ段">
                            <DAI name="setVal" sAddr="10.2.1.1"/>
                            <DAI name="dU">
                                <Val>距离Ⅱ段</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValX" desc="距离Ⅱ段电抗">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.10.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.10.23">
                                    <Val>0.50</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.10.22">
                                    <Val>600.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>距离Ⅱ段电抗</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValR" desc="距离Ⅱ段电阻">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.11.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.11.23">
                                    <Val>0.50</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.11.22">
                                    <Val>300.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>距离Ⅱ段电阻</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="距离Ⅱ段时限">
                            <DAI name="setVal" sAddr="6.2.12.1"/>
                            <DAI name="minVal" sAddr="6.0.12.23">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.12.22">
                                <Val>10000</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>距离Ⅱ段时限</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Op" desc="距离Ⅱ段动作">
                            <DAI name="general" sAddr="7.0.23.1"/>
                            <DAI name="q" sAddr="7.0.23.2"/>
                            <DAI name="t" sAddr="7.0.23.3"/>
                            <DAI name="dU">
                                <Val>距离Ⅱ段动作</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="3" lnClass="PDIS" lnType="KF_6520_PROT_PDIS" desc="距离Ⅲ段">
                        <DOI name="Enable" desc="距离Ⅲ段">
                            <DAI name="setVal" sAddr="10.2.2.1"/>
                            <DAI name="dU">
                                <Val>距离Ⅲ段</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValX" desc="距离Ⅲ段电抗">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.14.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.14.23">
                                    <Val>0.50</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.14.22">
                                    <Val>600.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>距离Ⅲ段电抗</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValR" desc="距离Ⅲ段电阻">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.15.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.15.23">
                                    <Val>0.50</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.15.22">
                                    <Val>300.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>距离Ⅲ段电阻</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="距离Ⅲ段时限">
                            <DAI name="setVal" sAddr="6.2.16.1"/>
                            <DAI name="minVal" sAddr="6.0.16.23">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.16.22">
                                <Val>10000</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>距离Ⅲ段时限</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Op" desc="距离Ⅲ段动作">
                            <DAI name="general" sAddr="7.0.24.1"/>
                            <DAI name="q" sAddr="7.0.24.2"/>
                            <DAI name="t" sAddr="7.0.24.3"/>
                            <DAI name="dU">
                                <Val>距离Ⅲ段动作</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="" lnClass="PTUV" lnType="KF_6500_PROT_PTUV" desc="失压保护">
                        <DOI name="Enable" desc="失压">
                            <DAI name="setVal" sAddr="10.2.6.1"/>
                            <DAI name="dU">
                                <Val>失压</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal" desc="失压动作电压">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.24.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.24.23">
                                    <Val>10.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.24.22">
                                    <Val>100.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>失压动作电压</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="失压动作时限">
                            <DAI name="setVal" sAddr="6.2.25.1"/>
                            <DAI name="minVal" sAddr="6.0.25.23">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.25.22">
                                <Val>10000</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>失压动作时限</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Op" desc="失压动作">
                            <DAI name="general" sAddr="7.0.25.1"/>
                            <DAI name="q" sAddr="7.0.25.2"/>
                            <DAI name="t" sAddr="7.0.25.3"/>
                            <DAI name="dU">
                                <Val>失压动作</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="0" lnClass="PVOC" lnType="KF_6500_PROT_PVOC" desc="电流速断">
                        <DOI name="Enable" desc="电流速断">
                            <DAI name="setVal" sAddr="10.2.3.1"/>
                            <DAI name="dU">
                                <Val>电流速断</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal" desc="电流速断动作电流">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.17.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.17.23">
                                    <Val>0.10</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.17.22">
                                    <Val>100.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>电流速断动作电流</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="电流速断动作时限">
                            <DAI name="setVal" sAddr="6.2.18.1"/>
                            <DAI name="minVal" sAddr="6.0.18.23">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.18.22">
                                <Val>10000</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>电流速断动作时限</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Op" desc="电流速断动作">
                            <DAI name="general" sAddr="7.0.19.1"/>
                            <DAI name="q" sAddr="7.0.19.2"/>
                            <DAI name="t" sAddr="7.0.19.3"/>
                            <DAI name="dU">
                                <Val>电流速断动作</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="1" lnClass="PVOC" lnType="KF_6500_PROT_PVOC" desc="过电流">
                        <DOI name="Enable" desc="低压启动过电流">
                            <DAI name="setVal" sAddr="10.2.4.1"/>
                            <DAI name="dU">
                                <Val>低压启动过电流</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal" desc="低压过电流动作电流">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.19.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.19.23">
                                    <Val>0.10</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.19.22">
                                    <Val>100.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>低压过电流动作电流</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="低压过电流动作电压">
                            <DAI name="setVal" sAddr="6.2.20.1"/>
                            <DAI name="minVal" sAddr="6.0.20.23">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.20.22">
                                <Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>0.01</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>低压过电流动作电压</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="BlkValVpp" desc="低压过电流动作时限">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.21.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.21.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.21.22">
                                    <Val>10000.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>低压过电流动作时限</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="低压起动过电流动作">
                            <DAI name="general" sAddr="7.0.20.1"/>
                            <DAI name="q" sAddr="7.0.20.2"/>
                            <DAI name="t" sAddr="7.0.20.3"/>
                            <DAI name="dU">
                                <Val>低压起动过电流动作</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="2" lnClass="PVOC" lnType="KF_6500_PROT_PVOC" desc="电流增量">
                        <DOI name="Enable" desc="电流增量">
                            <DAI name="setVal" sAddr="10.2.5.1"/>
                            <DAI name="dU">
                                <Val>电流增量</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal" desc="电流增量动作电流">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.22.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.22.23">
                                    <Val>0.10</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.22.22">
                                    <Val>100.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>电流增量动作电流</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="电流增量动作时限">
                            <DAI name="setVal" sAddr="6.2.23.1"/>
                            <DAI name="minVal" sAddr="6.0.23.23">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.23.22">
                                <Val>10000</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>电流增量动作时限</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Op" desc="电流增量保护动作">
                            <DAI name="general" sAddr="7.0.21.1"/>
                            <DAI name="q" sAddr="7.0.21.2"/>
                            <DAI name="t" sAddr="7.0.21.3"/>
                            <DAI name="dU">
                                <Val>电流增量保护动作</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="" lnClass="RFLO" lnType="KF_6520V5_PROT_RFLO" desc="故障测距">
                        <DOI name="S0" desc="变电所上网点公里标">
                            <DAI name="setVal" sAddr="6.2.34.1"/>
                            <DAI name="minVal" sAddr="6.0.34.23">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.34.22">
                                <Val>9999</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>0.001</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>变电所上网点公里标</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SD" desc="公里标方向">
                            <DAI name="setVal" sAddr="6.2.35.1"/>
                            <DAI name="minVal" sAddr="6.0.35.23">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.35.22">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>公里标方向</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Lc" desc="供电线长度">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.36.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.36.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.36.22">
                                    <Val>100.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>供电线长度</Val>
                            </DAI>
                        </DOI>
                        <DOI name="T21FLN" desc="分段点数">
                            <DAI name="setVal" sAddr="6.2.37.1"/>
                            <DAI name="minVal" sAddr="6.0.37.23">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.37.22">
                                <Val>12</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>分段点数</Val>
                            </DAI>
                        </DOI>
                        <DOI name="T21FLN1X" desc="第1点电抗值">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.38.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.38.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.38.22">
                                    <Val>600.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>第1点电抗值</Val>
                            </DAI>
                        </DOI>
                        <DOI name="T21FLN1L" desc="第1点距离值">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.39.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.39.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.39.22">
                                    <Val>100.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>第1点距离值</Val>
                            </DAI>
                        </DOI>
                        <DOI name="T21FLN2X" desc="第2点电抗值">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.40.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.40.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.40.22">
                                    <Val>600.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>第2点电抗值</Val>
                            </DAI>
                        </DOI>
                        <DOI name="T21FLN2L" desc="第2点距离值">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.41.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.41.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.41.22">
                                    <Val>100.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>第2点距离值</Val>
                            </DAI>
                        </DOI>
                        <DOI name="T21FLN3X" desc="第3点电抗值">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.42.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.42.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.42.22">
                                    <Val>600.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>第3点电抗值</Val>
                            </DAI>
                        </DOI>
                        <DOI name="T21FLN3L" desc="第3点距离值">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.43.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.43.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.43.22">
                                    <Val>100.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>第3点距离值</Val>
                            </DAI>
                        </DOI>
                        <DOI name="T21FLN4X" desc="第4点电抗值">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.44.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.44.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.44.22">
                                    <Val>600.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>第4点电抗值</Val>
                            </DAI>
                        </DOI>
                        <DOI name="T21FLN4L" desc="第4点距离值">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.45.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.45.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.45.22">
                                    <Val>100.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>第4点距离值</Val>
                            </DAI>
                        </DOI>
                        <DOI name="T21FLN5X" desc="第5点电抗值">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.46.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.46.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.46.22">
                                    <Val>600.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>第5点电抗值</Val>
                            </DAI>
                        </DOI>
                        <DOI name="T21FLN5L" desc="第5点距离值">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.47.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.47.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.47.22">
                                    <Val>100.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>第5点距离值</Val>
                            </DAI>
                        </DOI>
                        <DOI name="T21FLN6X" desc="第6点电抗值">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.48.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.48.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.48.22">
                                    <Val>600.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>第6点电抗值</Val>
                            </DAI>
                        </DOI>
                        <DOI name="T21FLN6L" desc="第6点距离值">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.49.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.49.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.49.22">
                                    <Val>100.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>第6点距离值</Val>
                            </DAI>
                        </DOI>
                        <DOI name="T21FLN7X" desc="第7点电抗值">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.50.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.50.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.50.22">
                                    <Val>600.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>第7点电抗值</Val>
                            </DAI>
                        </DOI>
                        <DOI name="T21FLN7L" desc="第7点距离值">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.51.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.51.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.51.22">
                                    <Val>100.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>第7点距离值</Val>
                            </DAI>
                        </DOI>
                        <DOI name="T21FLN8X" desc="第8点电抗值">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.52.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.52.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.52.22">
                                    <Val>600.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>第8点电抗值</Val>
                            </DAI>
                        </DOI>
                        <DOI name="T21FLN8L" desc="第8点距离值">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.53.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.53.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.53.22">
                                    <Val>100.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>第8点距离值</Val>
                            </DAI>
                        </DOI>
                        <DOI name="T21FLN9X" desc="第9点电抗值">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.54.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.54.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.54.22">
                                    <Val>600.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>第9点电抗值</Val>
                            </DAI>
                        </DOI>
                        <DOI name="T21FLN9L" desc="第9点距离值">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.55.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.55.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.55.22">
                                    <Val>100.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>第9点距离值</Val>
                            </DAI>
                        </DOI>
                        <DOI name="T21FLN10X" desc="第10点电抗值">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.56.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.56.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.56.22">
                                    <Val>600.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>第10点电抗值</Val>
                            </DAI>
                        </DOI>
                        <DOI name="T21FLN10L" desc="第10点距离值">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.57.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.57.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.57.22">
                                    <Val>100.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>第10点距离值</Val>
                            </DAI>
                        </DOI>
                        <DOI name="T21FLN11X" desc="第11点电抗值">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.58.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.58.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.58.22">
                                    <Val>600.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>第11点电抗值</Val>
                            </DAI>
                        </DOI>
                        <DOI name="T21FLN11L" desc="第11点距离值">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.59.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.59.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.59.22">
                                    <Val>100.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>第11点距离值</Val>
                            </DAI>
                        </DOI>
                        <DOI name="T21FLN12X" desc="第12点电抗值">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.60.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.60.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.60.22">
                                    <Val>600.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>第12点电抗值</Val>
                            </DAI>
                        </DOI>
                        <DOI name="T21FLN12L" desc="第12点距离值">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.61.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.61.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.61.22">
                                    <Val>100.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>第12点距离值</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="" lnClass="RREC" lnType="KF_6520V5_PROT_RREC" desc="重合闸">
                        <DOI name="RecTmms" desc="重合闸时限">
                            <DAI name="setVal" sAddr="6.2.30.1"/>
                            <DAI name="minVal" sAddr="6.0.30.23">
                                <Val>100</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.30.22">
                                <Val>10000</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>重合闸时限</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="RecChaTmms" desc="重合闸复归时间">
                            <DAI name="setVal" sAddr="6.2.31.1"/>
                            <DAI name="minVal" sAddr="6.0.31.23">
                                <Val>100</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.31.22">
                                <Val>60000</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>重合闸复归时间</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AccTmms" desc="后加速动作时限">
                            <DAI name="setVal" sAddr="6.2.32.1"/>
                            <DAI name="minVal" sAddr="6.0.32.23">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="6.0.32.22">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>后加速动作时限</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="DeaVal" desc="检有压动作电压">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.33.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.33.23">
                                    <Val>50.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.33.22">
                                    <Val>100.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>检有压动作电压</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="重合闸动作">
                            <DAI name="general" sAddr="7.0.26.1"/>
                            <DAI name="q" sAddr="7.0.26.2"/>
                            <DAI name="t" sAddr="7.0.26.3"/>
                            <DAI name="dU">
                                <Val>重合闸动作</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op1" desc="后加速动作">
                            <DAI name="general" sAddr="7.0.27.1"/>
                            <DAI name="q" sAddr="7.0.27.2"/>
                            <DAI name="t" sAddr="7.0.27.3"/>
                            <DAI name="dU">
                                <Val>后加速动作</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op2" desc="重合闸未投入">
                            <DAI name="general" sAddr="7.0.28.1"/>
                            <DAI name="q" sAddr="7.0.28.2"/>
                            <DAI name="t" sAddr="7.0.28.3"/>
                            <DAI name="dU">
                                <Val>重合闸未投入</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op3" desc="重合闸未复归">
                            <DAI name="general" sAddr="7.0.29.1"/>
                            <DAI name="q" sAddr="7.0.29.2"/>
                            <DAI name="t" sAddr="7.0.29.3"/>
                            <DAI name="dU">
                                <Val>重合闸未复归</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op4" desc="重合闸无压闭锁">
                            <DAI name="general" sAddr="7.0.30.1"/>
                            <DAI name="q" sAddr="7.0.30.2"/>
                            <DAI name="t" sAddr="7.0.30.3"/>
                            <DAI name="dU">
                                <Val>重合闸无压闭锁</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="" lnClass="TVTR" lnType="KF_6500_PROT_TVTR" desc="PT断线">
                        <DOI name="LinTVMod" desc="PT断线动作电压">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.26.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.26.23">
                                    <Val>10.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.26.22">
                                    <Val>100.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>PT断线动作电压</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CurLock" desc="PT断线动作电流">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.27.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.27.23">
                                    <Val>0.10</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.27.22">
                                    <Val>100.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>PT断线动作电流</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CurVal" desc="PT断线下限电流">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="6.2.28.11"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val></Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="6.0.28.23">
                                    <Val>0.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="6.0.28.22">
                                    <Val>100.00</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>PT断线下限电流</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="RCD" desc="录波">
                    <LN0 inst="" lnClass="LLN0" lnType="KF_6500_LLN0" desc="General">
                        <DataSet name="dsRelayRec" desc="RelayRec DataSet">
                            <FCDA ldInst="RCD" lnClass="RDRE" lnInst="1" doName="FltNum" fc="ST"/>
                            <FCDA ldInst="RCD" lnClass="RDRE" lnInst="1" doName="GriFltNum" fc="ST"/>
                            <FCDA ldInst="RCD" lnClass="RDRE" lnInst="1" doName="RcdMade" fc="ST"/>
                            <FCDA ldInst="RCD" lnClass="RDRE" lnInst="1" doName="RcdStr" fc="ST"/>
                        </DataSet>
                        <ReportControl name="brcbRelayRec" rptID="NULL" datSet="dsRelayRec" intgPd="0" confRev="1" buffered="true" bufTime="500">
                            <TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
                            <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false"/>
                            <RptEnabled max="4"/>
                        </ReportControl>
                    </LN0>
                    <LN inst="0" lnClass="LPHD" lnType="KF_6500_LPHD" desc="RCD设备 LPHD">
                        <DOI name="PhyHealth" desc="RCD设备 LPHD Health">
                            <DAI name="dU">
                                <Val>RCD设备 LPHD Health</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy" desc="RCD设备 LPHD Proxy">
                            <DAI name="dU">
                                <Val>RCD设备 LPHD Proxy</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="1" lnClass="RDRE" lnType="KF_6500_RCD_RDRE" desc="录波">
                        <DOI name="FltNum" desc="录波文件序号">
                            <DAI name="stVal" sAddr="8.2.25.1"/>
                            <DAI name="q" sAddr="8.2.25.2"/>
                            <DAI name="t" sAddr="8.2.25.3"/>
                            <DAI name="dU">
                                <Val>录波文件序号</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GriFltNum" desc="电网故障序号">
                            <DAI name="stVal" sAddr="8.2.26.1"/>
                            <DAI name="q" sAddr="8.2.26.2"/>
                            <DAI name="t" sAddr="8.2.26.3"/>
                            <DAI name="dU">
                                <Val>电网故障序号</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RcdMade" desc="装置录波状态">
                            <DAI name="stVal" sAddr="12.2.448.1"/>
                            <DAI name="q" sAddr="12.2.448.2"/>
                            <DAI name="t" sAddr="12.2.448.3"/>
                            <DAI name="dU">
                                <Val>装置录波状态</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RcdStr" desc="装置录波启动">
                            <DAI name="stVal" sAddr="12.2.447.1"/>
                            <DAI name="q" sAddr="12.2.447.2"/>
                            <DAI name="t" sAddr="12.2.447.3"/>
                            <DAI name="dU">
                                <Val>装置录波启动</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
            </Server>
        </AccessPoint>
        <AccessPoint name="G1">
            <Server>
                <Authentication none="true"/>
                <LDevice inst="PIGO" desc="过程层 GOOSE 逻辑设备">
                    <LN0 inst="" lnClass="LLN0" lnType="KF_6500_LLN0" desc="General">
                        <DataSet name="dsGOOSE1" desc="GOSig Process">
                            <FCDA ldInst="PIGO" prefix="SPSig" lnClass="GGIO" lnInst="1" doName="SPCSO1" daName="stVal" fc="ST"/>
                            <FCDA ldInst="PIGO" prefix="SPSig" lnClass="GGIO" lnInst="1" doName="SPCSO2" daName="stVal" fc="ST"/>
                            <FCDA ldInst="PIGO" prefix="SPSig" lnClass="GGIO" lnInst="1" doName="SPCSO3" daName="stVal" fc="ST"/>
                            <FCDA ldInst="PIGO" prefix="SPSig" lnClass="GGIO" lnInst="1" doName="SPCSO4" daName="stVal" fc="ST"/>
                            <FCDA ldInst="PIGO" prefix="SPSig" lnClass="GGIO" lnInst="1" doName="SPCSO5" daName="stVal" fc="ST"/>
                            <FCDA ldInst="PIGO" prefix="SPSig" lnClass="GGIO" lnInst="1" doName="SPCSO6" daName="stVal" fc="ST"/>
                            <FCDA ldInst="PIGO" prefix="SPSig" lnClass="GGIO" lnInst="1" doName="SPCSO7" daName="stVal" fc="ST"/>
                            <FCDA ldInst="PIGO" prefix="SPSig" lnClass="GGIO" lnInst="1" doName="SPCSO8" daName="stVal" fc="ST"/>
                            <FCDA ldInst="PIGO" prefix="SPSig" lnClass="GGIO" lnInst="1" doName="SPCSO9" daName="stVal" fc="ST"/>
                            <FCDA ldInst="PIGO" prefix="SPSig" lnClass="GGIO" lnInst="1" doName="SPCSO10" daName="stVal" fc="ST"/>
                            <FCDA ldInst="PIGO" prefix="SPSig" lnClass="GGIO" lnInst="1" doName="SPCSO11" daName="stVal" fc="ST"/>
                            <FCDA ldInst="PIGO" prefix="SPSig" lnClass="GGIO" lnInst="1" doName="SPCSO12" daName="stVal" fc="ST"/>
                            <FCDA ldInst="PIGO" prefix="SPSig" lnClass="GGIO" lnInst="1" doName="SPCSO13" daName="stVal" fc="ST"/>
                            <FCDA ldInst="PIGO" prefix="SPSig" lnClass="GGIO" lnInst="1" doName="SPCSO14" daName="stVal" fc="ST"/>
                            <FCDA ldInst="PIGO" prefix="SPSig" lnClass="GGIO" lnInst="1" doName="SPCSO15" daName="stVal" fc="ST"/>
                            <FCDA ldInst="PIGO" prefix="SPSig" lnClass="GGIO" lnInst="1" doName="SPCSO16" daName="stVal" fc="ST"/>
                        </DataSet>
                        <GSEControl name="gocb1" datSet="dsGOOSE1" confRev="1" type="GOOSE" appID="KF6520V5BPIGO/LLN0$GO$gocb1"/>
                    </LN0>
                    <LN inst="0" lnClass="LPHD" lnType="KF_6500_LPHD" desc="RPIT设备 LPHD">
                        <DOI name="PhyHealth" desc="RPIT设备 LPHD Health">
                            <DAI name="dU">
                                <Val>RPIT设备 LPHD Health</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy" desc="RPIT设备 LPHD Proxy">
                            <DAI name="dU">
                                <Val>RPIT设备 LPHD Proxy</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="GOIN" inst="1" lnClass="GGIO" lnType="KF_6500_GGIO_SPCSO" desc="General">
                        <DOI name="SPCSO1" desc="遥信108-GIN1">
                            <DAI name="stVal" sAddr="1.22.107.1"/>
                            <DAI name="q" sAddr="1.22.107.2"/>
                            <DAI name="t" sAddr="1.22.107.3"/>
                            <DAI name="subEna" sAddr="1.22.107.4"/>
                            <DAI name="subVal" sAddr="1.22.107.5"/>
                            <DAI name="subQ" sAddr="1.22.107.6"/>
                            <DAI name="subID" sAddr="1.22.107.7"/>
                            <DAI name="ctlModel" sAddr="1.20.107.10">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>遥信108-GIN1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO2" desc="遥信109-GIN2">
                            <DAI name="stVal" sAddr="1.22.108.1"/>
                            <DAI name="q" sAddr="1.22.108.2"/>
                            <DAI name="t" sAddr="1.22.108.3"/>
                            <DAI name="subEna" sAddr="1.22.108.4"/>
                            <DAI name="subVal" sAddr="1.22.108.5"/>
                            <DAI name="subQ" sAddr="1.22.108.6"/>
                            <DAI name="subID" sAddr="1.22.108.7"/>
                            <DAI name="ctlModel" sAddr="1.20.108.10">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>遥信109-GIN2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO3" desc="遥信110-GIN3">
                            <DAI name="stVal" sAddr="1.22.109.1"/>
                            <DAI name="q" sAddr="1.22.109.2"/>
                            <DAI name="t" sAddr="1.22.109.3"/>
                            <DAI name="subEna" sAddr="1.22.109.4"/>
                            <DAI name="subVal" sAddr="1.22.109.5"/>
                            <DAI name="subQ" sAddr="1.22.109.6"/>
                            <DAI name="subID" sAddr="1.22.109.7"/>
                            <DAI name="ctlModel" sAddr="1.20.109.10">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>遥信110-GIN3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO4" desc="遥信111-GIN4">
                            <DAI name="stVal" sAddr="1.22.110.1"/>
                            <DAI name="q" sAddr="1.22.110.2"/>
                            <DAI name="t" sAddr="1.22.110.3"/>
                            <DAI name="subEna" sAddr="1.22.110.4"/>
                            <DAI name="subVal" sAddr="1.22.110.5"/>
                            <DAI name="subQ" sAddr="1.22.110.6"/>
                            <DAI name="subID" sAddr="1.22.110.7"/>
                            <DAI name="ctlModel" sAddr="1.20.110.10">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>遥信111-GIN4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO5" desc="遥信112-GIN5">
                            <DAI name="stVal" sAddr="1.22.111.1"/>
                            <DAI name="q" sAddr="1.22.111.2"/>
                            <DAI name="t" sAddr="1.22.111.3"/>
                            <DAI name="subEna" sAddr="1.22.111.4"/>
                            <DAI name="subVal" sAddr="1.22.111.5"/>
                            <DAI name="subQ" sAddr="1.22.111.6"/>
                            <DAI name="subID" sAddr="1.22.111.7"/>
                            <DAI name="ctlModel" sAddr="1.20.111.10">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>遥信112-GIN5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO6" desc="遥信113-GIN6">
                            <DAI name="stVal" sAddr="1.22.112.1"/>
                            <DAI name="q" sAddr="1.22.112.2"/>
                            <DAI name="t" sAddr="1.22.112.3"/>
                            <DAI name="subEna" sAddr="1.22.112.4"/>
                            <DAI name="subVal" sAddr="1.22.112.5"/>
                            <DAI name="subQ" sAddr="1.22.112.6"/>
                            <DAI name="subID" sAddr="1.22.112.7"/>
                            <DAI name="ctlModel" sAddr="1.20.112.10">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>遥信113-GIN6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO7" desc="遥信114-GIN7">
                            <DAI name="stVal" sAddr="1.22.113.1"/>
                            <DAI name="q" sAddr="1.22.113.2"/>
                            <DAI name="t" sAddr="1.22.113.3"/>
                            <DAI name="subEna" sAddr="1.22.113.4"/>
                            <DAI name="subVal" sAddr="1.22.113.5"/>
                            <DAI name="subQ" sAddr="1.22.113.6"/>
                            <DAI name="subID" sAddr="1.22.113.7"/>
                            <DAI name="ctlModel" sAddr="1.20.113.10">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>遥信114-GIN7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO8" desc="遥信115-GIN8">
                            <DAI name="stVal" sAddr="1.22.114.1"/>
                            <DAI name="q" sAddr="1.22.114.2"/>
                            <DAI name="t" sAddr="1.22.114.3"/>
                            <DAI name="subEna" sAddr="1.22.114.4"/>
                            <DAI name="subVal" sAddr="1.22.114.5"/>
                            <DAI name="subQ" sAddr="1.22.114.6"/>
                            <DAI name="subID" sAddr="1.22.114.7"/>
                            <DAI name="ctlModel" sAddr="1.20.114.10">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>遥信115-GIN8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO9" desc="遥信116-GIN9">
                            <DAI name="stVal" sAddr="1.22.115.1"/>
                            <DAI name="q" sAddr="1.22.115.2"/>
                            <DAI name="t" sAddr="1.22.115.3"/>
                            <DAI name="subEna" sAddr="1.22.115.4"/>
                            <DAI name="subVal" sAddr="1.22.115.5"/>
                            <DAI name="subQ" sAddr="1.22.115.6"/>
                            <DAI name="subID" sAddr="1.22.115.7"/>
                            <DAI name="ctlModel" sAddr="1.20.115.10">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>遥信116-GIN9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO10" desc="遥信117-GIN10">
                            <DAI name="stVal" sAddr="1.22.116.1"/>
                            <DAI name="q" sAddr="1.22.116.2"/>
                            <DAI name="t" sAddr="1.22.116.3"/>
                            <DAI name="subEna" sAddr="1.22.116.4"/>
                            <DAI name="subVal" sAddr="1.22.116.5"/>
                            <DAI name="subQ" sAddr="1.22.116.6"/>
                            <DAI name="subID" sAddr="1.22.116.7"/>
                            <DAI name="ctlModel" sAddr="1.20.116.10">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>遥信117-GIN10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO11" desc="遥信118-GIN11">
                            <DAI name="stVal" sAddr="1.22.117.1"/>
                            <DAI name="q" sAddr="1.22.117.2"/>
                            <DAI name="t" sAddr="1.22.117.3"/>
                            <DAI name="subEna" sAddr="1.22.117.4"/>
                            <DAI name="subVal" sAddr="1.22.117.5"/>
                            <DAI name="subQ" sAddr="1.22.117.6"/>
                            <DAI name="subID" sAddr="1.22.117.7"/>
                            <DAI name="ctlModel" sAddr="1.20.117.10">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>遥信118-GIN11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO12" desc="遥信119-GIN12">
                            <DAI name="stVal" sAddr="1.22.118.1"/>
                            <DAI name="q" sAddr="1.22.118.2"/>
                            <DAI name="t" sAddr="1.22.118.3"/>
                            <DAI name="subEna" sAddr="1.22.118.4"/>
                            <DAI name="subVal" sAddr="1.22.118.5"/>
                            <DAI name="subQ" sAddr="1.22.118.6"/>
                            <DAI name="subID" sAddr="1.22.118.7"/>
                            <DAI name="ctlModel" sAddr="1.20.118.10">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>遥信119-GIN12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO13" desc="遥信120-GIN13">
                            <DAI name="stVal" sAddr="1.22.119.1"/>
                            <DAI name="q" sAddr="1.22.119.2"/>
                            <DAI name="t" sAddr="1.22.119.3"/>
                            <DAI name="subEna" sAddr="1.22.119.4"/>
                            <DAI name="subVal" sAddr="1.22.119.5"/>
                            <DAI name="subQ" sAddr="1.22.119.6"/>
                            <DAI name="subID" sAddr="1.22.119.7"/>
                            <DAI name="ctlModel" sAddr="1.20.119.10">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>遥信120-GIN13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO14" desc="遥信121-GIN14">
                            <DAI name="stVal" sAddr="1.22.120.1"/>
                            <DAI name="q" sAddr="1.22.120.2"/>
                            <DAI name="t" sAddr="1.22.120.3"/>
                            <DAI name="subEna" sAddr="1.22.120.4"/>
                            <DAI name="subVal" sAddr="1.22.120.5"/>
                            <DAI name="subQ" sAddr="1.22.120.6"/>
                            <DAI name="subID" sAddr="1.22.120.7"/>
                            <DAI name="ctlModel" sAddr="1.20.120.10">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>遥信121-GIN14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO15" desc="遥信122-GIN15">
                            <DAI name="stVal" sAddr="1.22.121.1"/>
                            <DAI name="q" sAddr="1.22.121.2"/>
                            <DAI name="t" sAddr="1.22.121.3"/>
                            <DAI name="subEna" sAddr="1.22.121.4"/>
                            <DAI name="subVal" sAddr="1.22.121.5"/>
                            <DAI name="subQ" sAddr="1.22.121.6"/>
                            <DAI name="subID" sAddr="1.22.121.7"/>
                            <DAI name="ctlModel" sAddr="1.20.121.10">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>遥信122-GIN15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO16" desc="遥信123-GIN16">
                            <DAI name="stVal" sAddr="1.22.122.1"/>
                            <DAI name="q" sAddr="1.22.122.2"/>
                            <DAI name="t" sAddr="1.22.122.3"/>
                            <DAI name="subEna" sAddr="1.22.122.4"/>
                            <DAI name="subVal" sAddr="1.22.122.5"/>
                            <DAI name="subQ" sAddr="1.22.122.6"/>
                            <DAI name="subID" sAddr="1.22.122.7"/>
                            <DAI name="ctlModel" sAddr="1.20.122.10">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>遥信123-GIN16</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="SPSig" inst="1" lnClass="GGIO" lnType="KF_6500_GGIO_SPCSO" desc="General">
                        <DOI name="SPCSO1" desc="GOOSE开出继电器字1">
                            <DAI name="stVal" sAddr="14.14.0.1"/>
                            <DAI name="q" sAddr="14.14.0.2"/>
                            <DAI name="t" sAddr="14.14.0.3"/>
                            <DAI name="ctlModel" sAddr="14.12.0.10">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>GOOSE开出继电器字1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO2" desc="GOOSE开出继电器字2">
                            <DAI name="stVal" sAddr="14.14.1.1"/>
                            <DAI name="q" sAddr="14.14.1.2"/>
                            <DAI name="t" sAddr="14.14.1.3"/>
                            <DAI name="ctlModel" sAddr="14.12.1.10">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>GOOSE开出继电器字2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO3" desc="GOOSE开出继电器字3">
                            <DAI name="stVal" sAddr="14.14.2.1"/>
                            <DAI name="q" sAddr="14.14.2.2"/>
                            <DAI name="t" sAddr="14.14.2.3"/>
                            <DAI name="ctlModel" sAddr="14.12.2.10">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>GOOSE开出继电器字3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO4" desc="GOOSE开出继电器字4">
                            <DAI name="stVal" sAddr="14.14.3.1"/>
                            <DAI name="q" sAddr="14.14.3.2"/>
                            <DAI name="t" sAddr="14.14.3.3"/>
                            <DAI name="ctlModel" sAddr="14.12.3.10">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>GOOSE开出继电器字4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO5" desc="GOOSE开出继电器字5">
                            <DAI name="stVal" sAddr="14.14.4.1"/>
                            <DAI name="q" sAddr="14.14.4.2"/>
                            <DAI name="t" sAddr="14.14.4.3"/>
                            <DAI name="ctlModel" sAddr="14.12.4.10">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>GOOSE开出继电器字5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO6" desc="GOOSE开出继电器字6">
                            <DAI name="stVal" sAddr="14.14.5.1"/>
                            <DAI name="q" sAddr="14.14.5.2"/>
                            <DAI name="t" sAddr="14.14.5.3"/>
                            <DAI name="ctlModel" sAddr="14.12.5.10">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>GOOSE开出继电器字6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO7" desc="GOOSE开出继电器字7">
                            <DAI name="stVal" sAddr="14.14.6.1"/>
                            <DAI name="q" sAddr="14.14.6.2"/>
                            <DAI name="t" sAddr="14.14.6.3"/>
                            <DAI name="ctlModel" sAddr="14.12.6.10">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>GOOSE开出继电器字7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO8" desc="GOOSE开出继电器字8">
                            <DAI name="stVal" sAddr="14.14.7.1"/>
                            <DAI name="q" sAddr="14.14.7.2"/>
                            <DAI name="t" sAddr="14.14.7.3"/>
                            <DAI name="ctlModel" sAddr="14.12.7.10">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>GOOSE开出继电器字8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO9" desc="GOOSE开出继电器字9">
                            <DAI name="stVal" sAddr="14.14.8.1"/>
                            <DAI name="q" sAddr="14.14.8.2"/>
                            <DAI name="t" sAddr="14.14.8.3"/>
                            <DAI name="ctlModel" sAddr="14.12.8.10">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>GOOSE开出继电器字9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO10" desc="GOOSE开出继电器字10">
                            <DAI name="stVal" sAddr="14.14.9.1"/>
                            <DAI name="q" sAddr="14.14.9.2"/>
                            <DAI name="t" sAddr="14.14.9.3"/>
                            <DAI name="ctlModel" sAddr="14.12.9.10">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>GOOSE开出继电器字10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO11" desc="GOOSE开出继电器字11">
                            <DAI name="stVal" sAddr="14.14.10.1"/>
                            <DAI name="q" sAddr="14.14.10.2"/>
                            <DAI name="t" sAddr="14.14.10.3"/>
                            <DAI name="ctlModel" sAddr="14.12.10.10">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>GOOSE开出继电器字11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO12" desc="GOOSE开出继电器字12">
                            <DAI name="stVal" sAddr="14.14.11.1"/>
                            <DAI name="q" sAddr="14.14.11.2"/>
                            <DAI name="t" sAddr="14.14.11.3"/>
                            <DAI name="ctlModel" sAddr="14.12.11.10">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>GOOSE开出继电器字12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO13" desc="GOOSE开出继电器字13">
                            <DAI name="stVal" sAddr="14.14.12.1"/>
                            <DAI name="q" sAddr="14.14.12.2"/>
                            <DAI name="t" sAddr="14.14.12.3"/>
                            <DAI name="ctlModel" sAddr="14.12.12.10">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>GOOSE开出继电器字13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO14" desc="GOOSE开出继电器字14">
                            <DAI name="stVal" sAddr="14.14.13.1"/>
                            <DAI name="q" sAddr="14.14.13.2"/>
                            <DAI name="t" sAddr="14.14.13.3"/>
                            <DAI name="ctlModel" sAddr="14.12.13.10">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>GOOSE开出继电器字14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO15" desc="GOOSE开出继电器字15">
                            <DAI name="stVal" sAddr="14.14.14.1"/>
                            <DAI name="q" sAddr="14.14.14.2"/>
                            <DAI name="t" sAddr="14.14.14.3"/>
                            <DAI name="ctlModel" sAddr="14.12.14.10">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>GOOSE开出继电器字15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO16" desc="GOOSE开出继电器字16">
                            <DAI name="stVal" sAddr="14.14.15.1"/>
                            <DAI name="q" sAddr="14.14.15.2"/>
                            <DAI name="t" sAddr="14.14.15.3"/>
                            <DAI name="ctlModel" sAddr="14.12.15.10">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="sboClass">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>GOOSE开出继电器字16</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
            </Server>
        </AccessPoint>
        <AccessPoint name="M1">
            <Server>
                <Authentication none="true"/>
                <LDevice inst="PISV" desc="过程层 SV 逻辑设备">
                    <LN0 inst="" lnClass="LLN0" lnType="KF_6500_MUSV_LLN0" desc="General"/>
                    <LN inst="0" lnClass="LPHD" lnType="KF_6500_LPHD" desc="PISV设备 LPHD">
                        <DOI name="PhyHealth" desc="PISV设备 LPHD Health">
                            <DAI name="dU">
                                <Val>PISV设备 LPHD Health</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy" desc="PISV设备 LPHD Proxy">
                            <DAI name="dU">
                                <Val>PISV设备 LPHD Proxy</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="" prefix="SVIN" lnClass="GGIO" lnType="KF_6500_GGIO_SV" desc="SV">
                        <DOI name="DelayTRtg" desc="采样延时">
                            <SDI name="instMag">
                                <DAI name="i" sAddr="13.4.0.1"/>
                            </SDI>
                            <DAI name="q" sAddr="13.4.0.2"/>
                            <DAI name="dU">
                                <Val></Val>
                            </DAI>
                        </DOI>
                        <DOI name="SvIn1" desc="U1">
                            <SDI name="instMag">
                                <DAI name="i" sAddr="13.4.0.1"/>
                            </SDI>
                            <DAI name="q" sAddr="13.4.0.2"/>
                            <DAI name="dU">
                                <Val></Val>
                            </DAI>
                        </DOI>
                        <DOI name="SvIn2" desc="U2">
                            <SDI name="instMag">
                                <DAI name="i" sAddr="13.4.0.1"/>
                            </SDI>
                            <DAI name="q" sAddr="13.4.0.2"/>
                            <DAI name="dU">
                                <Val></Val>
                            </DAI>
                        </DOI>
                        <DOI name="SvIn3" desc="U3">
                            <SDI name="instMag">
                                <DAI name="i" sAddr="13.4.0.1"/>
                            </SDI>
                            <DAI name="q" sAddr="13.4.0.2"/>
                            <DAI name="dU">
                                <Val></Val>
                            </DAI>
                        </DOI>
                        <DOI name="SvIn4" desc="U4">
                            <SDI name="instMag">
                                <DAI name="i" sAddr="13.4.0.1"/>
                            </SDI>
                            <DAI name="q" sAddr="13.4.0.2"/>
                            <DAI name="dU">
                                <Val></Val>
                            </DAI>
                        </DOI>
                        <DOI name="SvIn5" desc="Itm">
                            <SDI name="instMag">
                                <DAI name="i" sAddr="13.4.0.1"/>
                            </SDI>
                            <DAI name="q" sAddr="13.4.0.2"/>
                            <DAI name="dU">
                                <Val></Val>
                            </DAI>
                        </DOI>
                        <DOI name="SvIn6" desc="Ifm">
                            <SDI name="instMag">
                                <DAI name="i" sAddr="13.4.0.1"/>
                            </SDI>
                            <DAI name="q" sAddr="13.4.0.2"/>
                            <DAI name="dU">
                                <Val></Val>
                            </DAI>
                        </DOI>
                        <DOI name="SvIn7" desc="Itp">
                            <SDI name="instMag">
                                <DAI name="i" sAddr="13.4.0.1"/>
                            </SDI>
                            <DAI name="q" sAddr="13.4.0.2"/>
                            <DAI name="dU">
                                <Val></Val>
                            </DAI>
                        </DOI>
                        <DOI name="SvIn8" desc="Ifp">
                            <SDI name="instMag">
                                <DAI name="i" sAddr="13.4.0.1"/>
                            </SDI>
                            <DAI name="q" sAddr="13.4.0.2"/>
                            <DAI name="dU">
                                <Val></Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
            </Server>
        </AccessPoint>
    </IED>
    <DataTypeTemplates>
        <LNodeType id="KF_6500_MUSV_LLN0" lnClass="LLN0">
            <DO type="KF_INC_Mod" name="Mod" desc="模式"/>
            <DO type="KF_INS_Beh" name="Beh" desc="行为"/>
            <DO type="KF_INS_Health" name="Health" desc="健康"/>
            <DO type="KF_LPL_LLN0" name="NamPlt" desc="铭牌"/>
            <DO type="KF_SAV_EX" name="DelayTRtg" desc="采样延时"/>
        </LNodeType>
        <LNodeType id="KF_6500_LLN0" lnClass="LLN0">
            <DO type="KF_INC_Mod" name="Mod" desc="模式"/>
            <DO type="KF_INS_Beh" name="Beh" desc="行为"/>
            <DO type="KF_INS_Health" name="Health" desc="健康"/>
            <DO type="KF_LPL_LLN0" name="NamPlt" desc="铭牌"/>
        </LNodeType>
        <LNodeType id="KF_6500_LPHD" lnClass="LPHD">
            <DO type="KF_DPL_PhyNam" name="PhyNam" desc="名称"/>
            <DO type="KF_INS_Health" name="PhyHealth" desc="健康"/>
            <DO type="KF_SPS" name="Proxy" desc="代理"/>
        </LNodeType>
        <LNodeType id="KF_6500_RCD_RDRE" lnClass="RDRE">
            <DO type="KF_INC_Mod" name="Mod" desc="模式"/>
            <DO type="KF_INS_Beh" name="Beh" desc="行为"/>
            <DO type="KF_INS_Health" name="Health" desc="健康"/>
            <DO type="KF_LPL" name="NamPlt" desc="铭牌"/>
            <DO type="KF_SPC" name="RcdTrg" desc="录波装置复归"/>
            <DO type="KF_SPC" name="MemClr" desc="录波报告清除"/>
            <DO type="KF_SPS" name="RcdMade" desc="装置录波状态"/>
            <DO type="KF_INS" name="FltNum" desc="录波文件序号"/>
            <DO type="KF_INS" name="GriFltNum" desc="电网故障序号"/>
            <DO type="KF_SPS" name="RcdStr" desc="装置录波起动"/>
        </LNodeType>
        <LNodeType id="KF_6500_GGIO_ALM" lnClass="GGIO">
            <DO type="KF_INC_Mod" name="Mod" desc="模式"/>
            <DO type="KF_INS_Beh" name="Beh" desc="行为"/>
            <DO type="KF_INS_Health" name="Health" desc="健康"/>
            <DO type="KF_LPL" name="NamPlt" desc="铭牌"/>
            <DO type="KF_SPS" name="Alm1" desc="告警1"/>
            <DO type="KF_SPS" name="Alm2" desc="告警2"/>
            <DO type="KF_SPS" name="Alm3" desc="告警3"/>
            <DO type="KF_SPS" name="Alm4" desc="告警4"/>
            <DO type="KF_SPS" name="Alm5" desc="告警5"/>
            <DO type="KF_SPS" name="Alm6" desc="告警6"/>
            <DO type="KF_SPS" name="Alm7" desc="告警7"/>
            <DO type="KF_SPS" name="Alm8" desc="告警8"/>
            <DO type="KF_SPS" name="Alm9" desc="告警9"/>
            <DO type="KF_SPS" name="Alm10" desc="告警10"/>
            <DO type="KF_SPS" name="Alm11" desc="告警11"/>
            <DO type="KF_SPS" name="Alm12" desc="告警12"/>
            <DO type="KF_SPS" name="Alm13" desc="告警13"/>
            <DO type="KF_SPS" name="Alm14" desc="告警14"/>
            <DO type="KF_SPS" name="Alm15" desc="告警15"/>
            <DO type="KF_SPS" name="Alm16" desc="告警16"/>
            <DO type="KF_SPS" name="Alm17" desc="告警17"/>
            <DO type="KF_SPS" name="Alm18" desc="告警18"/>
            <DO type="KF_SPS" name="Alm19" desc="告警19"/>
            <DO type="KF_SPS" name="Alm20" desc="告警20"/>
            <DO type="KF_SPS" name="Alm21" desc="告警21"/>
            <DO type="KF_SPS" name="Alm22" desc="告警22"/>
            <DO type="KF_SPS" name="Alm23" desc="告警23"/>
            <DO type="KF_SPS" name="Alm24" desc="告警24"/>
            <DO type="KF_SPS" name="Alm25" desc="告警25"/>
            <DO type="KF_SPS" name="Alm26" desc="告警26"/>
            <DO type="KF_SPS" name="Alm27" desc="告警27"/>
            <DO type="KF_SPS" name="Alm28" desc="告警28"/>
            <DO type="KF_SPS" name="Alm29" desc="告警29"/>
            <DO type="KF_SPS" name="Alm30" desc="告警30"/>
            <DO type="KF_SPS" name="Alm31" desc="告警31"/>
            <DO type="KF_SPS" name="Alm32" desc="告警32"/>
        </LNodeType>
        <LNodeType id="KF_6500_GGIO_BI" lnClass="GGIO">
            <DO type="KF_INC_Mod" name="Mod" desc="模式"/>
            <DO type="KF_INS_Beh" name="Beh" desc="行为"/>
            <DO type="KF_INS_Health" name="Health" desc="健康"/>
            <DO type="KF_LPL" name="NamPlt" desc="铭牌"/>
            <DO type="KF_SPS" name="Ind1" desc="遥信1"/>
            <DO type="KF_SPS" name="Ind2" desc="遥信2"/>
            <DO type="KF_SPS" name="Ind3" desc="遥信3"/>
            <DO type="KF_SPS" name="Ind4" desc="遥信4"/>
            <DO type="KF_SPS" name="Ind5" desc="遥信5"/>
            <DO type="KF_SPS" name="Ind6" desc="遥信6"/>
            <DO type="KF_SPS" name="Ind7" desc="遥信7"/>
            <DO type="KF_SPS" name="Ind8" desc="遥信8"/>
            <DO type="KF_SPS" name="Ind9" desc="遥信9"/>
            <DO type="KF_SPS" name="Ind10" desc="遥信10"/>
            <DO type="KF_SPS" name="Ind11" desc="遥信11"/>
            <DO type="KF_SPS" name="Ind12" desc="遥信12"/>
            <DO type="KF_SPS" name="Ind13" desc="遥信13"/>
            <DO type="KF_SPS" name="Ind14" desc="遥信14"/>
            <DO type="KF_SPS" name="Ind15" desc="遥信15"/>
            <DO type="KF_SPS" name="Ind16" desc="遥信16"/>
            <DO type="KF_SPS" name="Ind17" desc="遥信17"/>
            <DO type="KF_SPS" name="Ind18" desc="遥信18"/>
            <DO type="KF_SPS" name="Ind19" desc="遥信19"/>
            <DO type="KF_SPS" name="Ind20" desc="遥信20"/>
            <DO type="KF_SPS" name="Ind21" desc="遥信21"/>
            <DO type="KF_SPS" name="Ind22" desc="遥信22"/>
            <DO type="KF_SPS" name="Ind23" desc="遥信23"/>
            <DO type="KF_SPS" name="Ind24" desc="遥信24"/>
            <DO type="KF_SPS" name="Ind25" desc="遥信25"/>
            <DO type="KF_SPS" name="Ind26" desc="遥信26"/>
            <DO type="KF_SPS" name="Ind27" desc="遥信27"/>
            <DO type="KF_SPS" name="Ind28" desc="遥信28"/>
            <DO type="KF_SPS" name="Ind29" desc="遥信29"/>
            <DO type="KF_SPS" name="Ind30" desc="遥信30"/>
            <DO type="KF_SPS" name="Ind31" desc="遥信31"/>
            <DO type="KF_SPS" name="Ind32" desc="遥信32"/>
            <DO type="KF_SPS" name="Ind33" desc="遥信33"/>
            <DO type="KF_SPS" name="Ind34" desc="遥信34"/>
            <DO type="KF_SPS" name="Ind35" desc="遥信35"/>
            <DO type="KF_SPS" name="Ind36" desc="遥信36"/>
            <DO type="KF_SPS" name="Ind37" desc="遥信37"/>
            <DO type="KF_SPS" name="Ind38" desc="遥信38"/>
            <DO type="KF_SPS" name="Ind39" desc="遥信39"/>
            <DO type="KF_SPS" name="Ind40" desc="遥信40"/>
            <DO type="KF_SPS" name="Ind41" desc="遥信41"/>
            <DO type="KF_SPS" name="Ind42" desc="遥信42"/>
            <DO type="KF_SPS" name="Ind43" desc="遥信43"/>
            <DO type="KF_SPS" name="Ind44" desc="遥信44"/>
            <DO type="KF_SPS" name="Ind45" desc="遥信45"/>
            <DO type="KF_SPS" name="Ind46" desc="遥信46"/>
            <DO type="KF_SPS" name="Ind47" desc="遥信47"/>
            <DO type="KF_SPS" name="Ind48" desc="遥信48"/>
            <DO type="KF_SPS" name="Ind49" desc="遥信49"/>
            <DO type="KF_SPS" name="Ind50" desc="遥信50"/>
            <DO type="KF_SPS" name="Ind51" desc="遥信51"/>
            <DO type="KF_SPS" name="Ind52" desc="遥信52"/>
            <DO type="KF_SPS" name="Ind53" desc="遥信53"/>
            <DO type="KF_SPS" name="Ind54" desc="遥信54"/>
            <DO type="KF_SPS" name="Ind55" desc="遥信55"/>
            <DO type="KF_SPS" name="Ind56" desc="遥信56"/>
            <DO type="KF_SPS" name="Ind57" desc="遥信57"/>
            <DO type="KF_SPS" name="Ind58" desc="遥信58"/>
            <DO type="KF_SPS" name="Ind59" desc="遥信59"/>
            <DO type="KF_SPS" name="Ind60" desc="遥信60"/>
            <DO type="KF_SPS" name="Ind61" desc="遥信61"/>
            <DO type="KF_SPS" name="Ind62" desc="遥信62"/>
            <DO type="KF_SPS" name="Ind63" desc="遥信63"/>
            <DO type="KF_SPS" name="Ind64" desc="遥信64"/>
        </LNodeType>
        <LNodeType id="KF_6500_GGIO_SPCSO" lnClass="GGIO">
            <DO type="KF_INC_Mod" name="Mod" desc="模式"/>
            <DO type="KF_INS_Beh" name="Beh" desc="行为"/>
            <DO type="KF_INS_Health" name="Health" desc="健康"/>
            <DO type="KF_LPL" name="NamPlt" desc="铭牌"/>
            <DO type="KF_SPC" name="SPCSO1" desc="GOOSE单点开入1"/>
            <DO type="KF_SPC" name="SPCSO2" desc="GOOSE单点开入2"/>
            <DO type="KF_SPC" name="SPCSO3" desc="GOOSE单点开入3"/>
            <DO type="KF_SPC" name="SPCSO4" desc="GOOSE单点开入4"/>
            <DO type="KF_SPC" name="SPCSO5" desc="GOOSE单点开入5"/>
            <DO type="KF_SPC" name="SPCSO6" desc="GOOSE单点开入6"/>
            <DO type="KF_SPC" name="SPCSO7" desc="GOOSE单点开入7"/>
            <DO type="KF_SPC" name="SPCSO8" desc="GOOSE单点开入8"/>
            <DO type="KF_SPC" name="SPCSO9" desc="GOOSE单点开入9"/>
            <DO type="KF_SPC" name="SPCSO10" desc="GOOSE单点开入10"/>
            <DO type="KF_SPC" name="SPCSO11" desc="GOOSE单点开入11"/>
            <DO type="KF_SPC" name="SPCSO12" desc="GOOSE单点开入12"/>
            <DO type="KF_SPC" name="SPCSO13" desc="GOOSE单点开入13"/>
            <DO type="KF_SPC" name="SPCSO14" desc="GOOSE单点开入14"/>
            <DO type="KF_SPC" name="SPCSO15" desc="GOOSE单点开入15"/>
            <DO type="KF_SPC" name="SPCSO16" desc="GOOSE单点开入16"/>
        </LNodeType>
        <LNodeType id="KF_6500_CSWI" lnClass="CSWI">
            <DO type="KF_INC_Mod" name="Mod" desc="模式"/>
            <DO type="KF_INS_Beh" name="Beh" desc="行为"/>
            <DO type="KF_INS_Health" name="Health" desc="健康"/>
            <DO type="KF_LPL" name="NamPlt" desc="铭牌"/>
            <DO type="KF_SPS" name="Loc"/>
            <DO type="KF_DPC" name="Pos"/>
            <DO type="KF_ACT" name="OpOpn"/>
            <DO type="KF_ACT" name="OpCls"/>
        </LNodeType>
        <LNodeType id="KF_6500_XCBR" lnClass="XCBR">
            <DO type="KF_INC_Mod" name="Mod" desc="模式"/>
            <DO type="KF_INS_Beh" name="Beh" desc="行为"/>
            <DO type="KF_INS_Health" name="Health" desc="健康"/>
            <DO type="KF_LPL" name="NamPlt" desc="铭牌"/>
            <DO type="KF_SPS" name="Loc"/>
            <DO type="KF_INS" name="OpCnt"/>
            <DO type="KF_DPC" name="Pos"/>
            <DO type="KF_SPC" name="BlkOpn"/>
            <DO type="KF_SPC" name="BlkCls"/>
            <DO type="KF_INS" name="CBOpCap"/>
            <DO type="KF_SPS_EX" name="PosOpn"/>
            <DO type="KF_SPS_EX" name="PosCls"/>
        </LNodeType>
        <LNodeType id="KF_6500_XSWI" lnClass="XSWI">
            <DO type="KF_INC_Mod" name="Mod" desc="模式"/>
            <DO type="KF_INS_Beh" name="Beh" desc="行为"/>
            <DO type="KF_INS_Health" name="Health" desc="健康"/>
            <DO type="KF_LPL" name="NamPlt" desc="铭牌"/>
            <DO type="KF_SPS" name="Loc"/>
            <DO type="KF_INS" name="OpCnt"/>
            <DO type="KF_DPC" name="Pos"/>
            <DO type="KF_SPC" name="BlkOpn"/>
            <DO type="KF_SPC" name="BlkCls"/>
            <DO type="KF_INS" name="SwTyp"/>
            <DO type="KF_INS" name="SwOpCap"/>
            <DO type="KF_INS" name="CBOpCap"/>
            <DO type="KF_SPS_EX" name="PosOpn"/>
            <DO type="KF_SPS_EX" name="PosCls"/>
        </LNodeType>
        <LNodeType id="KF_6520_MEAS_MMXN" lnClass="MMXN">
            <DO type="KF_INC_Mod" name="Mod" desc="模式"/>
            <DO type="KF_INS_Beh" name="Beh" desc="行为"/>
            <DO type="KF_INS_Health" name="Health" desc="健康"/>
            <DO type="KF_LPL" name="NamPlt" desc="铭牌"/>
            <DO type="KF_MV_EX" name="Vol1" desc="T线电压"/>
            <DO type="KF_MV_EX" name="Vol2" desc="F线电压"/>
            <DO type="KF_MV_EX" name="Vol3" desc="线路残压1"/>
            <DO type="KF_MV_EX" name="Vol4" desc="线路残压2"/>
            <DO type="KF_MV_EX" name="Watt" desc="有功功率"/>
            <DO type="KF_MV_EX" name="VoltAmpr" desc="无功功率"/>
            <DO type="KF_MV_EX" name="PwrFact" desc="功率因数"/>
            <DO type="KF_MV_EX" name="Hz" desc="频率"/>
            <DO type="KF_MV_EX" name="Amp1" desc="T线电流"/>
            <DO type="KF_MV_EX" name="Amp2" desc="F线电流"/>
            <DO type="KF_MV_EX" name="R" desc="电阻"/>
            <DO type="KF_MV_EX" name="X" desc="电抗"/>
            <DO type="KF_MV_EX" name="Vol" desc="电压"/>
            <DO type="KF_MV_EX" name="Amp" desc="电流"/>
        </LNodeType>
        <LNodeType id="KF_6500_PROT_TVTR" lnClass="TVTR">
            <DO type="KF_INC_Mod" name="Mod" desc="模式"/>
            <DO type="KF_INS_Beh" name="Beh" desc="行为"/>
            <DO type="KF_INS_Health" name="Health" desc="健康"/>
            <DO type="KF_LPL" name="NamPlt" desc="铭牌"/>
            <DO type="KF_SAV" name="Vol" desc="电压采样值"/>
            <DO type="KF_SAV" name="Vol1" desc="电压采样值1"/>
            <DO type="KF_SPS" name="FuFail" desc="PT断线"/>
            <DO type="KF_ING_SG" name="OpDlTmms" desc="PT断线检测时间"/>
            <DO type="KF_ASG_SG" name="VRtg" desc="一次额定电压"/>
            <DO type="KF_ASG_SG" name="HzRtg" desc="额定频率"/>
            <DO type="KF_ASG_SG_EX" name="LinTVMod" desc="PT断线检测电压"/>
            <DO type="KF_ASG_SG_EX" name="CurVal" desc="PT断线检测电流"/>
            <DO type="KF_ASG_SG_EX" name="CurLock" desc="PT断线闭锁电流"/>
            <DO type="KF_ASG_SG_EX" name="LinTVDeaMod" desc="PT断线检测无压"/>
            <DO type="KF_ASG_SG_EX" name="VRtgSnd" desc="二次额定电压"/>
            <DO type="KF_SPG_SG_EX" name="Enable" desc="投入"/>
        </LNodeType>
        <LNodeType id="KF_6520_PROT_PDIS" lnClass="PDIS">
            <DO type="KF_INC_Mod" name="Mod" desc="模式"/>
            <DO type="KF_INS_Beh" name="Beh" desc="行为"/>
            <DO type="KF_INS_Health" name="Health" desc="健康"/>
            <DO type="KF_LPL" name="NamPlt" desc="铭牌"/>
            <DO type="KF_ACD" name="Str" desc="起动"/>
            <DO type="KF_ACT" name="Op" desc="动作"/>
            <DO type="KF_ING_SG" name="OpDlTmms" desc="时间定值"/>
            <DO type="KF_ASG_SG_EX" name="StrValR" desc="电阻定值"/>
            <DO type="KF_ASG_SG_EX" name="StrValX" desc="电抗定值"/>
            <DO type="KF_SPG_SG_EX" name="Enable" desc="投入"/>
            <DO type="KF_SPG_SG_EX" name="DirEna" desc="正向"/>
            <DO type="KF_SPG_SG_EX" name="SpdupEna" desc="加速投入"/>
        </LNodeType>
        <LNodeType id="KF_6500_PROT_PVOC" lnClass="PVOC">
            <DO type="KF_INC_Mod" name="Mod" desc="模式"/>
            <DO type="KF_INS_Beh" name="Beh" desc="行为"/>
            <DO type="KF_INS_Health" name="Health" desc="健康"/>
            <DO type="KF_LPL" name="NamPlt" desc="铭牌"/>
            <DO type="KF_ACD" name="Str" desc="起动"/>
            <DO type="KF_ACT" name="Op" desc="动作"/>
            <DO type="KF_ASG_SG" name="StrVal" desc="电流定值"/>
            <DO type="KF_ING_SG" name="OpDlTmms" desc="时间定值"/>
            <DO type="KF_ASG_SG" name="BlkValV2" desc="负序电压闭锁定值"/>
            <DO type="KF_ASG_SG_EX" name="BlkValVpp" desc="低电压闭锁定值"/>
            <DO type="KF_SPG_SG_EX" name="Enable" desc="投入"/>
            <DO type="KF_SPG_SG_EX" name="PowerDir" desc="功率方向"/>
            <DO type="KF_SPG_SG_EX" name="DirEna" desc="正方向"/>
            <DO type="KF_SPG_SG_EX" name="EnaBlk" desc="闭锁投入"/>
        </LNodeType>
        <LNodeType id="KF_6500_PROT_PTUV" lnClass="PTUV">
            <DO type="KF_INC_Mod" name="Mod" desc="模式"/>
            <DO type="KF_INS_Beh" name="Beh" desc="行为"/>
            <DO type="KF_INS_Health" name="Health" desc="健康"/>
            <DO type="KF_LPL" name="NamPlt" desc="铭牌"/>
            <DO type="KF_ACD" name="Str" desc="起动"/>
            <DO type="KF_ACT" name="Op" desc="动作"/>
            <DO type="KF_ASG_SG" name="StrVal" desc="低压保护电压定值"/>
            <DO type="KF_ING_SG" name="OpDlTmms" desc="低压保护时间定值"/>
            <DO type="KF_ASG_SG" name="BlkVal" desc="电流闭锁定值"/>
            <DO type="KF_SPG_SG_EX" name="Enable" desc="投入"/>
            <DO type="KF_SPG_SG_EX" name="EnaBlk" desc="闭锁投入"/>
        </LNodeType>
        <LNodeType id="KF_6500_GGIO_SV" lnClass="GGIO">
            <DO type="KF_INC_Mod" name="Mod" desc="模式"/>
            <DO type="KF_INS_Beh" name="Beh" desc="行为"/>
            <DO type="KF_INS_Health" name="Health" desc="健康"/>
            <DO type="KF_LPL" name="NamPlt" desc="铭牌"/>
            <DO type="KF_SAV_EX" name="DelayTRtg" desc="采样延时"/>
            <DO type="KF_SAV_EX" name="SvIn1" desc="采样1"/>
            <DO type="KF_SAV_EX" name="SvIn2" desc="采样2"/>
            <DO type="KF_SAV_EX" name="SvIn3" desc="采样3"/>
            <DO type="KF_SAV_EX" name="SvIn4" desc="采样4"/>
            <DO type="KF_SAV_EX" name="SvIn5" desc="采样5"/>
            <DO type="KF_SAV_EX" name="SvIn6" desc="采样6"/>
            <DO type="KF_SAV_EX" name="SvIn7" desc="采样7"/>
            <DO type="KF_SAV_EX" name="SvIn8" desc="采样8"/>
            <DO type="KF_SAV_EX" name="SvIn9" desc="采样9"/>
            <DO type="KF_SAV_EX" name="SvIn10" desc="采样10"/>
            <DO type="KF_SAV_EX" name="SvIn11" desc="采样11"/>
            <DO type="KF_SAV_EX" name="SvIn12" desc="采样12"/>
            <DO type="KF_SAV_EX" name="SvIn13" desc="采样13"/>
            <DO type="KF_SAV_EX" name="SvIn14" desc="采样14"/>
            <DO type="KF_SAV_EX" name="SvIn15" desc="采样15"/>
            <DO type="KF_SAV_EX" name="SvIn16" desc="采样16"/>
        </LNodeType>
        <LNodeType desc="直流量" id="KF_6500_GGIO_DC" lnClass="GGIO">
            <DO type="KF_INC_Mod" name="Mod" desc="模式"/>
            <DO type="KF_INS_Beh" name="Beh" desc="行为"/>
            <DO type="KF_INS_Health" name="Health" desc="健康"/>
            <DO type="KF_LPL" name="NamPlt" desc="铭牌"/>
            <DO type="KF_MV_EX" name="AnIn1" desc="直流量1"/>
            <DO type="KF_MV_EX" name="AnIn2" desc="直流量2"/>
            <DO type="KF_MV_EX" name="AnIn3" desc="直流量3"/>
            <DO type="KF_MV_EX" name="AnIn4" desc="直流量4"/>
            <DO type="KF_MV_EX" name="AnIn5" desc="直流量5"/>
            <DO type="KF_MV_EX" name="AnIn6" desc="直流量6"/>
            <DO type="KF_MV_EX" name="AnIn7" desc="直流量7"/>
            <DO type="KF_MV_EX" name="AnIn8" desc="直流量8"/>
            <DO type="KF_MV_EX" name="AnIn9" desc="直流量9"/>
            <DO type="KF_MV_EX" name="AnIn10" desc="直流量10"/>
            <DO type="KF_MV_EX" name="AnIn11" desc="直流量11"/>
            <DO type="KF_MV_EX" name="AnIn12" desc="直流量12"/>
            <DO type="KF_MV_EX" name="AnIn13" desc="直流量13"/>
            <DO type="KF_MV_EX" name="AnIn14" desc="直流量14"/>
            <DO type="KF_MV_EX" name="AnIn15" desc="直流量15"/>
            <DO type="KF_MV_EX" name="AnIn16" desc="直流量16"/>
            <DO type="KF_MV_EX" name="AnIn17" desc="直流量17"/>
            <DO type="KF_MV_EX" name="AnIn18" desc="直流量18"/>
            <DO type="KF_MV_EX" name="AnIn19" desc="直流量19"/>
            <DO type="KF_MV_EX" name="AnIn20" desc="直流量20"/>
            <DO type="KF_MV_EX" name="AnIn21" desc="直流量21"/>
            <DO type="KF_MV_EX" name="AnIn22" desc="直流量22"/>
            <DO type="KF_MV_EX" name="AnIn23" desc="直流量23"/>
            <DO type="KF_MV_EX" name="AnIn24" desc="直流量24"/>
            <DO type="KF_MV_EX" name="AnIn25" desc="直流量25"/>
            <DO type="KF_MV_EX" name="AnIn26" desc="直流量26"/>
            <DO type="KF_MV_EX" name="AnIn27" desc="直流量27"/>
            <DO type="KF_MV_EX" name="AnIn28" desc="直流量28"/>
            <DO type="KF_MV_EX" name="AnIn29" desc="直流量29"/>
            <DO type="KF_MV_EX" name="AnIn30" desc="直流量30"/>
            <DO type="KF_MV_EX" name="AnIn31" desc="直流量31"/>
            <DO type="KF_MV_EX" name="AnIn32" desc="直流量32"/>
            <DO type="KF_MV_EX" name="AnIn33" desc="直流量33"/>
            <DO type="KF_MV_EX" name="AnIn34" desc="直流量34"/>
            <DO type="KF_MV_EX" name="AnIn35" desc="直流量35"/>
            <DO type="KF_MV_EX" name="AnIn36" desc="直流量36"/>
            <DO type="KF_MV_EX" name="AnIn37" desc="直流量37"/>
            <DO type="KF_MV_EX" name="AnIn38" desc="直流量38"/>
            <DO type="KF_MV_EX" name="AnIn39" desc="直流量39"/>
            <DO type="KF_MV_EX" name="AnIn40" desc="直流量40"/>
            <DO type="KF_MV_EX" name="AnIn41" desc="直流量41"/>
            <DO type="KF_MV_EX" name="AnIn42" desc="直流量42"/>
            <DO type="KF_MV_EX" name="AnIn43" desc="直流量43"/>
            <DO type="KF_MV_EX" name="AnIn44" desc="直流量44"/>
            <DO type="KF_MV_EX" name="AnIn45" desc="直流量45"/>
            <DO type="KF_MV_EX" name="AnIn46" desc="直流量46"/>
            <DO type="KF_MV_EX" name="AnIn47" desc="直流量47"/>
            <DO type="KF_MV_EX" name="AnIn48" desc="直流量48"/>
        </LNodeType>
        <LNodeType id="KF_6520V5_PROT_LLN0" lnClass="LLN0">
            <DO type="KF_INC_Mod" name="Mod" desc="模式"/>
            <DO type="KF_INS_Beh" name="Beh" desc="行为"/>
            <DO type="KF_INS_Health" name="Health" desc="健康"/>
            <DO type="KF_LPL_LLN0" name="NamPlt" desc="铭牌"/>
            <DO type="KF_SPC" name="LEDRs" desc="LED RESET"/>
            <DO type="KF_SPC_EX" name="FuncEna1" desc="检修"/>
            <DO type="KF_SPC_EX" name="FuncEna2" desc="二次值显示"/>
            <DO type="KF_SPC_EX" name="FuncEna3" desc="重合闸"/>
            <DO type="KF_SPC_EX" name="FuncEna4" desc="进线自投"/>
            <DO type="KF_SPC_EX" name="FuncEna5" desc="自定义压板1"/>
            <DO type="KF_SPC_EX" name="FuncEna6" desc="自定义压板2"/>
            <DO type="KF_SPC_EX" name="FuncEna7" desc="自定义压板3"/>
            <DO type="KF_SPC_EX" name="FuncEna8" desc="自定义压板4"/>
            <DO type="KF_SPC_EX" name="FuncEna9" desc="自定义压板5"/>
            <DO type="KF_SPC_EX" name="FuncEna10" desc="自定义压板6"/>
            <DO type="KF_SPG_SG_EX" name="CfgEna1" desc="自定义控制字1"/>
            <DO type="KF_SPG_SG_EX" name="CfgEna2" desc="自定义控制字2"/>
            <DO type="KF_SPG_SG_EX" name="CfgEna3" desc="自定义控制字3"/>
            <DO type="KF_SPG_SG_EX" name="CfgEna4" desc="自定义控制字4"/>
            <DO type="KF_SPG_SG_EX" name="CfgEna5" desc="自定义控制字5"/>
            <DO type="KF_SPG_SG_EX" name="CfgEna6" desc="自定义控制字6"/>
            <DO type="KF_SPG_SG_EX" name="CfgEna7" desc="自定义控制字7"/>
            <DO type="KF_SPG_SG_EX" name="CfgEna8" desc="自定义控制字8"/>
            <DO type="KF_ASG_SG_EX" name="PSMD" desc="供电方式"/>
            <DO type="KF_ASG_SG_EX" name="RAC_P" desc="CT一次额定值"/>
            <DO type="KF_ASG_SG_EX" name="RAC_S" desc="CT二次额定值"/>
            <DO type="KF_ASG_SG_EX" name="DevType" desc="装置类型"/>
            <DO type="KF_ASG_SG_EX" name="ZAngle" desc="线路阻抗角"/>
            <DO type="KF_ASG_SG_EX" name="PD211" desc="距离Ⅰ段方向"/>
            <DO type="KF_ASG_SG_EX" name="PD212" desc="距离Ⅱ段方向"/>
            <DO type="KF_ASG_SG_EX" name="PD213" desc="距离Ⅲ段方向"/>
            <DO type="KF_ASG_SG_EX" name="H2PCT" desc="二次谐波闭锁系数"/>
            <DO type="KF_ASG_SG_EX" name="Reserve1set" desc="备用定值1"/>
            <DO type="KF_ASG_SG_EX" name="Reserve2set" desc="备用定值2"/>
            <DO type="KF_ASG_SG_EX" name="Reserve3set" desc="备用定值3"/>
            <DO type="KF_ASG_SG_EX" name="Reserve4set" desc="备用定值4"/>
            <DO type="KF_ASG_SG_EX" name="Reserve5set" desc="备用定值5"/>
            <DO type="KF_ASG_SG_EX" name="Reserve6set" desc="备用定值6"/>
            <DO type="KF_ASG_SG_EX" name="Reserve7set" desc="备用定值7"/>
            <DO type="KF_ASG_SG_EX" name="Reserve8set" desc="备用定值8"/>
            <DO type="KF_ASG_SG_EX" name="Reserve9set" desc="备用定值9"/>
            <DO type="KF_ASG_SG_EX" name="Reserve10set" desc="备用定值10"/>
            <DO type="KF_SPC_EX" name="SelfRstFlt" desc="自动复归事故总信号"/>
            <DO type="KF_SPC_EX" name="CBFlt" desc="事故总信号及人工复归"/>
        </LNodeType>
        <LNodeType id="KF_6520V5_PROT_RFLO" lnClass="RFLO">
            <DO type="KF_INC_Mod" name="Mod" desc="模式"/>
            <DO type="KF_INS_Beh" name="Beh" desc="行为"/>
            <DO type="KF_INS_Health" name="Health" desc="健康"/>
            <DO type="KF_LPL" name="NamPlt" desc="铭牌"/>
            <DO type="KF_CMV" name="FltZ" desc="故障阻抗"/>
            <DO type="KF_MV" name="FltDiskm" desc="故障距离"/>
            <DO type="KF_INS" name="FltLoop" desc="故障相别"/>
            <DO type="KF_ING_SG_EX" name="S0" desc="公里标"/>
            <DO type="KF_ING_SG_EX" name="SD" desc="公里标方向"/>
            <DO type="KF_ASG_SG_EX" name="Lc" desc="修正距离"/>
            <DO type="KF_ING_SG_EX" name="T21FLN" desc="T线测距有效点数"/>
            <DO type="KF_ASG_SG_EX" name="T21FLN1L" desc="第一点距离"/>
            <DO type="KF_ASG_SG_EX" name="T21FLN1X" desc="第一点总电抗"/>
            <DO type="KF_ASG_SG_EX" name="T21FLN2L" desc="第二点距离"/>
            <DO type="KF_ASG_SG_EX" name="T21FLN2X" desc="第二点总电抗"/>
            <DO type="KF_ASG_SG_EX" name="T21FLN3L" desc="第三点距离"/>
            <DO type="KF_ASG_SG_EX" name="T21FLN3X" desc="第三点总电抗"/>
            <DO type="KF_ASG_SG_EX" name="T21FLN4L" desc="第四点距离"/>
            <DO type="KF_ASG_SG_EX" name="T21FLN4X" desc="第四点总电抗"/>
            <DO type="KF_ASG_SG_EX" name="T21FLN5L" desc="第五点距离"/>
            <DO type="KF_ASG_SG_EX" name="T21FLN5X" desc="第五点总电抗"/>
            <DO type="KF_ASG_SG_EX" name="T21FLN6L" desc="第六点距离"/>
            <DO type="KF_ASG_SG_EX" name="T21FLN6X" desc="第六点总电抗"/>
            <DO type="KF_ASG_SG_EX" name="T21FLN7L" desc="第七点距离"/>
            <DO type="KF_ASG_SG_EX" name="T21FLN7X" desc="第七点总电抗"/>
            <DO type="KF_ASG_SG_EX" name="T21FLN8L" desc="第八点距离"/>
            <DO type="KF_ASG_SG_EX" name="T21FLN8X" desc="第八点总电抗"/>
            <DO type="KF_ASG_SG_EX" name="T21FLN9L" desc="第九点距离"/>
            <DO type="KF_ASG_SG_EX" name="T21FLN9X" desc="第九点总电抗"/>
            <DO type="KF_ASG_SG_EX" name="T21FLN10L" desc="第十点距离"/>
            <DO type="KF_ASG_SG_EX" name="T21FLN10X" desc="第十点总电抗"/>
            <DO type="KF_ASG_SG_EX" name="T21FLN11L" desc="第十一点距离"/>
            <DO type="KF_ASG_SG_EX" name="T21FLN11X" desc="第十一点总电抗"/>
            <DO type="KF_ASG_SG_EX" name="T21FLN12L" desc="第十二点距离"/>
            <DO type="KF_ASG_SG_EX" name="T21FLN12X" desc="第十二点总电抗"/>
            <DO type="KF_ASG_SG_EX" name="T21FLN13L" desc="第十三点距离"/>
            <DO type="KF_ASG_SG_EX" name="T21FLN13X" desc="第十三点总电抗"/>
            <DO type="KF_ASG_SG_EX" name="T21FLN14L" desc="第十四点距离"/>
            <DO type="KF_ASG_SG_EX" name="T21FLN14X" desc="第十四点总电抗"/>
            <DO type="KF_ASG_SG_EX" name="T21FLN15L" desc="第十五点距离"/>
            <DO type="KF_ASG_SG_EX" name="T21FLN15X" desc="第十五点总电抗"/>
            <DO type="KF_ASG_SG_EX" name="T21FLN16L" desc="第十六点距离"/>
            <DO type="KF_ASG_SG_EX" name="T21FLN16X" desc="第十六点总电抗"/>
            <DO type="KF_SPG_SG_EX" name="Enable" desc="投入"/>
        </LNodeType>
        <LNodeType id="KF_6520V5_PROT_RREC" lnClass="RREC">
            <DO type="KF_INC_Mod" name="Mod" desc="模式"/>
            <DO type="KF_INS_Beh" name="Beh" desc="行为"/>
            <DO type="KF_INS_Health" name="Health" desc="健康"/>
            <DO type="KF_LPL" name="NamPlt" desc="铭牌"/>
            <DO type="KF_ACD" name="Str" desc="重合闸起动"/>
            <DO type="KF_ACT" name="Op" desc="重合闸动作"/>
            <DO type="KF_ACT" name="Op1" desc="后加速动作"/>
            <DO type="KF_ACT" name="Op2" desc="重合闸未投入"/>
            <DO type="KF_ACT" name="Op3" desc="重合闸未复归"/>
            <DO type="KF_ACT" name="Op4" desc="重合闸无压闭锁"/>
            <DO type="KF_INS" name="AutoRecSt" desc="自动重合状态"/>
            <DO type="KF_ING_SG_EX" name="RecTmms" desc="重合闸时限"/>
            <DO type="KF_ING_SG_EX" name="RecChaTmms" desc="重合闸复归时间"/>
            <DO type="KF_ING_SG_EX" name="AccTmms" desc="后加速动作时间"/>
            <DO type="KF_ASG_SG_EX" name="DeaVal" desc="检有压动作电压"/>
        </LNodeType>
        <DOType id="KF_INC_Mod" cdc="INC">
            <DA fc="ST" bType="Enum" type="Mod" dchg="true" name="stVal">
                <Val>on</Val>
            </DA>
            <DA qchg="true" fc="ST" bType="Quality" name="q"/>
            <DA fc="ST" bType="Timestamp" name="t"/>
            <DA fc="CF" bType="Enum" type="ctlModel" name="ctlModel">
                <Val>status-only</Val>
            </DA>
            <DA fc="DC" bType="Unicode255" name="dU"/>
        </DOType>
        <DOType id="KF_INS_EX" cdc="INS">
            <DA fc="ST" bType="INT32" dchg="true" name="stVal"/>
            <DA qchg="true" fc="ST" bType="Quality" name="q"/>
            <DA fc="ST" bType="Timestamp" name="t"/>
            <DA fc="SV" bType="BOOLEAN" name="subEna"/>
            <DA fc="SV" bType="INT32" name="subVal"/>
            <DA fc="SV" bType="Quality" name="subQ"/>
            <DA fc="SV" bType="VisString64" name="subID"/>
            <DA fc="DC" bType="Unicode255" name="dU"/>
            <DA fc="EX" bType="VisString255" name="dataNs">
                <Val>KF6520 MICS:2015</Val>
            </DA>
        </DOType>
        <DOType id="KF_INS_Beh" cdc="INS">
            <DA fc="ST" bType="Enum" type="Beh" dchg="true" name="stVal">
                <Val>on</Val>
            </DA>
            <DA qchg="true" fc="ST" bType="Quality" name="q"/>
            <DA fc="ST" bType="Timestamp" name="t"/>
            <DA fc="DC" bType="Unicode255" name="dU"/>
        </DOType>
        <DOType id="KF_INS_Health" cdc="INS">
            <DA fc="ST" bType="Enum" type="Health" dchg="true" name="stVal">
                <Val>Ok</Val>
            </DA>
            <DA qchg="true" fc="ST" bType="Quality" name="q"/>
            <DA fc="ST" bType="Timestamp" name="t"/>
            <DA fc="DC" bType="Unicode255" name="dU"/>
        </DOType>
        <DOType id="KF_LPL_LLN0" cdc="LPL">
            <DA fc="DC" bType="VisString255" name="vendor"/>
            <DA fc="DC" bType="VisString255" name="swRev"/>
            <DA fc="DC" bType="VisString255" name="d"/>
            <DA fc="DC" bType="Unicode255" name="dU"/>
            <DA fc="DC" bType="VisString255" name="configRev"/>
            <DA fc="EX" bType="VisString255" name="ldNs">
                <Val>IEC 61850-7-4:2003</Val>
            </DA>
        </DOType>
        <DOType id="KF_LPL" cdc="LPL">
            <DA fc="DC" bType="VisString255" name="vendor"/>
            <DA fc="DC" bType="VisString255" name="swRev"/>
            <DA fc="DC" bType="VisString255" name="d"/>
            <DA fc="DC" bType="Unicode255" name="dU"/>
            <DA fc="DC" bType="VisString255" name="configRev"/>
        </DOType>
        <DOType id="KF_LPL_EX" cdc="LPL">
            <DA fc="DC" bType="VisString255" name="vendor"/>
            <DA fc="DC" bType="VisString255" name="swRev"/>
            <DA fc="DC" bType="VisString255" name="d"/>
            <DA fc="DC" bType="Unicode255" name="dU"/>
            <DA fc="DC" bType="VisString255" name="configRev"/>
            <DA fc="EX" bType="VisString255" name="ldNs">
                <Val>IEC 61850-7-4:2003</Val>
            </DA>
        </DOType>
        <DOType id="KF_DPL_PhyNam" cdc="DPL">
            <DA fc="DC" bType="VisString255" name="vendor">
                <Val>Keyvia</Val>
            </DA>
            <DA fc="DC" bType="VisString255" name="hwRev"/>
            <DA fc="DC" bType="VisString255" name="swRev"/>
            <DA fc="DC" bType="VisString255" name="serNum"/>
            <DA fc="DC" bType="VisString255" name="model"/>
            <DA fc="DC" bType="VisString255" name="location"/>
        </DOType>
        <DOType id="KF_SPS" cdc="SPS">
            <DA fc="ST" bType="BOOLEAN" dchg="true" name="stVal"/>
            <DA qchg="true" fc="ST" bType="Quality" name="q"/>
            <DA fc="ST" bType="Timestamp" name="t"/>
            <DA fc="SV" bType="BOOLEAN" name="subEna"/>
            <DA fc="SV" bType="BOOLEAN" name="subVal"/>
            <DA fc="SV" bType="Quality" name="subQ"/>
            <DA fc="SV" bType="VisString64" name="subID"/>
            <DA fc="DC" bType="Unicode255" name="dU"/>
        </DOType>
        <DOType id="KF_DPS" cdc="DPS">
            <DA fc="ST" bType="Dbpos" dchg="true" name="stVal"/>
            <DA qchg="true" fc="ST" bType="Quality" name="q"/>
            <DA fc="ST" bType="Timestamp" name="t"/>
            <DA fc="SV" bType="BOOLEAN" name="subEna"/>
            <DA fc="SV" bType="Dbpos" name="subVal"/>
            <DA fc="SV" bType="Quality" name="subQ"/>
            <DA fc="SV" bType="VisString64" name="subID"/>
            <DA fc="DC" bType="Unicode255" name="dU"/>
        </DOType>
        <DOType id="KF_DPS_EX" cdc="DPS">
            <DA fc="ST" bType="Dbpos" dchg="true" name="stVal"/>
            <DA qchg="true" fc="ST" bType="Quality" name="q"/>
            <DA fc="ST" bType="Timestamp" name="t"/>
            <DA fc="SV" bType="BOOLEAN" name="subEna"/>
            <DA fc="SV" bType="Dbpos" name="subVal"/>
            <DA fc="SV" bType="Quality" name="subQ"/>
            <DA fc="SV" bType="VisString64" name="subID"/>
            <DA fc="DC" bType="Unicode255" name="dU"/>
            <DA fc="EX" bType="VisString255" name="dataNs">
                <Val>KF6500 MICS:2015</Val>
            </DA>
        </DOType>
        <DOType id="KF_SPS_EX" cdc="SPS">
            <DA fc="ST" bType="BOOLEAN" dchg="true" name="stVal"/>
            <DA qchg="true" fc="ST" bType="Quality" name="q"/>
            <DA fc="ST" bType="Timestamp" name="t"/>
            <DA fc="SV" bType="BOOLEAN" name="subEna"/>
            <DA fc="SV" bType="BOOLEAN" name="subVal"/>
            <DA fc="SV" bType="Quality" name="subQ"/>
            <DA fc="SV" bType="VisString64" name="subID"/>
            <DA fc="DC" bType="Unicode255" name="dU"/>
            <DA fc="EX" bType="VisString255" name="dataNs">
                <Val>KF6500 MICS:2015</Val>
            </DA>
        </DOType>
        <DOType id="KF_BCR" cdc="BCR">
            <DA name="actVal" fc="ST" bType="INT32" dchg="true"/>
            <DA name="q" fc="ST" bType="Quality" qchg="true"/>
            <DA name="t" fc="ST" bType="Timestamp"/>
            <DA name="units" fc="CF" bType="Struct" type="KF_Unit"/>
            <DA name="pulsQty" fc="CF" bType="FLOAT32"/>
            <DA name="dU" fc="DC" bType="Unicode255"/>
        </DOType>
        <DOType id="KF_INS" cdc="INS">
            <DA fc="ST" bType="INT32" dchg="true" name="stVal"/>
            <DA qchg="true" fc="ST" bType="Quality" name="q"/>
            <DA fc="ST" bType="Timestamp" name="t"/>
            <DA fc="SV" bType="BOOLEAN" name="subEna"/>
            <DA fc="SV" bType="INT32" name="subVal"/>
            <DA fc="SV" bType="Quality" name="subQ"/>
            <DA fc="SV" bType="VisString64" name="subID"/>
            <DA fc="DC" bType="Unicode255" name="dU"/>
        </DOType>
        <DOType id="KF_SPC" cdc="SPC">
            <DA fc="CO" bType="Struct" type="KF_SBOw" name="SBOw"/>
            <DA fc="CO" bType="Struct" type="KF_Oper" name="Oper"/>
            <DA fc="CO" bType="Struct" type="KF_Cancel" name="Cancel"/>
            <DA fc="ST" bType="BOOLEAN" dchg="true" name="stVal"/>
            <DA qchg="true" fc="ST" bType="Quality" name="q"/>
            <DA fc="ST" bType="Timestamp" name="t"/>
            <DA fc="SV" bType="BOOLEAN" name="subEna"/>
            <DA fc="SV" bType="BOOLEAN" name="subVal"/>
            <DA fc="SV" bType="Quality" name="subQ"/>
            <DA fc="SV" bType="VisString64" name="subID"/>
            <DA fc="CF" bType="Enum" type="ctlModel" name="ctlModel"/>
            <DA fc="CF" bType="INT32U" name="sboTimeout"/>
            <DA fc="CF" bType="Enum" type="sboClass" name="sboClass"/>
            <DA fc="DC" bType="Unicode255" name="dU"/>
        </DOType>
        <DOType id="KF_SPC_EX" cdc="SPC">
            <DA fc="CO" bType="Struct" type="KF_SBOw" name="SBOw"/>
            <DA fc="CO" bType="Struct" type="KF_Oper" name="Oper"/>
            <DA fc="CO" bType="Struct" type="KF_Cancel" name="Cancel"/>
            <DA fc="ST" bType="BOOLEAN" dchg="true" name="stVal"/>
            <DA qchg="true" fc="ST" bType="Quality" name="q"/>
            <DA fc="ST" bType="Timestamp" name="t"/>
            <DA fc="SV" bType="BOOLEAN" name="subEna"/>
            <DA fc="SV" bType="BOOLEAN" name="subVal"/>
            <DA fc="SV" bType="Quality" name="subQ"/>
            <DA fc="SV" bType="VisString64" name="subID"/>
            <DA fc="CF" bType="Enum" type="ctlModel" name="ctlModel"/>
            <DA fc="CF" bType="INT32U" name="sboTimeout"/>
            <DA fc="CF" bType="Enum" type="sboClass" name="sboClass"/>
            <DA fc="DC" bType="Unicode255" name="dU"/>
            <DA fc="EX" bType="VisString255" name="dataNs">
                <Val>KF6500 MICS:2015</Val>
            </DA>
        </DOType>
        <DOType id="KF_DPC" cdc="DPC">
            <DA fc="CO" bType="Struct" type="KF_SBOw" name="SBOw"/>
            <DA fc="CO" bType="Struct" type="KF_Oper" name="Oper"/>
            <DA fc="CO" bType="Struct" type="KF_Cancel" name="Cancel"/>
            <DA fc="ST" bType="Dbpos" name="stVal"/>
            <DA fc="ST" bType="Quality" name="q"/>
            <DA fc="ST" bType="Timestamp" name="t"/>
            <DA fc="SV" bType="BOOLEAN" name="subEna"/>
            <DA fc="SV" bType="Dbpos" name="subVal"/>
            <DA fc="SV" bType="Quality" name="subQ"/>
            <DA fc="SV" bType="VisString64" name="subID"/>
            <DA fc="CF" bType="Enum" type="ctlModel" name="ctlModel"/>
            <DA fc="CF" bType="INT32U" name="sboTimeout"/>
            <DA fc="CF" bType="Enum" type="sboClass" name="sboClass"/>
            <DA fc="DC" bType="Unicode255" name="dU"/>
        </DOType>
        <DOType id="KF_DPC_EX" cdc="DPC">
            <DA fc="CO" bType="Struct" type="KF_SBOw" name="SBOw"/>
            <DA fc="CO" bType="Struct" type="KF_Oper" name="Oper"/>
            <DA fc="CO" bType="Struct" type="KF_Cancel" name="Cancel"/>
            <DA fc="ST" bType="Dbpos" name="stVal"/>
            <DA fc="ST" bType="Quality" name="q"/>
            <DA fc="ST" bType="Timestamp" name="t"/>
            <DA fc="SV" bType="BOOLEAN" name="subEna"/>
            <DA fc="SV" bType="Dbpos" name="subVal"/>
            <DA fc="SV" bType="Quality" name="subQ"/>
            <DA fc="SV" bType="VisString64" name="subID"/>
            <DA fc="CF" bType="Enum" type="ctlModel" name="ctlModel"/>
            <DA fc="CF" bType="INT32U" name="sboTimeout"/>
            <DA fc="CF" bType="Enum" type="sboClass" name="sboClass"/>
            <DA fc="DC" bType="Unicode255" name="dU"/>
            <DA fc="EX" bType="VisString255" name="dataNs">
                <Val>KF6500 MICS:2015</Val>
            </DA>
        </DOType>
        <DOType id="KF_MV_EX" cdc="MV">
            <DA fc="MX" bType="Struct" type="KF_AnalogValue" dchg="true" name="mag"/>
            <DA qchg="true" fc="MX" bType="Quality" name="q"/>
            <DA fc="MX" bType="Timestamp" name="t"/>
            <DA fc="SV" bType="BOOLEAN" name="subEna"/>
            <DA fc="SV" bType="Struct" type="KF_AnalogValue" name="subMag"/>
            <DA fc="SV" bType="Quality" name="subQ"/>
            <DA fc="SV" bType="VisString64" name="subID"/>
            <DA fc="CF" bType="Struct" type="KF_Unit" name="units"/>
            <DA fc="CF" bType="INT32U" name="db"/>
            <DA fc="CF" bType="INT32U" name="zeroDb"/>
            <DA fc="CF" bType="Struct" type="KF_ScaledValueConfig" name="sVC"/>
            <DA fc="CF" bType="INT32U" name="smpRate"/>
            <DA fc="DC" bType="Unicode255" name="dU"/>
            <DA fc="CF" bType="Struct" name="rangeC" type="KF_RangeConfig"/>
            <DA fc="EX" bType="VisString255" name="dataNs">
                <Val>KF6500 MICS:2015</Val>
            </DA>
        </DOType>
        <DOType id="KF_MV" cdc="MV">
            <DA fc="MX" bType="Struct" type="KF_AnalogValue" dchg="true" name="mag"/>
            <DA qchg="true" fc="MX" bType="Quality" name="q"/>
            <DA fc="MX" bType="Timestamp" name="t"/>
            <DA fc="SV" bType="BOOLEAN" name="subEna"/>
            <DA fc="SV" bType="Struct" type="KF_AnalogValue" name="subMag"/>
            <DA fc="SV" bType="Quality" name="subQ"/>
            <DA fc="SV" bType="VisString64" name="subID"/>
            <DA fc="CF" bType="Struct" type="KF_Unit" name="units"/>
            <DA fc="CF" bType="INT32U" name="db"/>
            <DA fc="CF" bType="INT32U" name="zeroDb"/>
            <DA fc="CF" bType="Struct" type="KF_ScaledValueConfig" name="sVC"/>
            <DA fc="CF" bType="INT32U" name="smpRate"/>
            <DA fc="DC" bType="Unicode255" name="dU"/>
            <DA fc="CF" bType="Struct" name="rangeC" type="KF_RangeConfig"/>
        </DOType>
        <DOType id="KF_CMV" cdc="CMV">
            <DA fc="MX" bType="Struct" type="KF_Vector" dchg="true" name="cVal"/>
            <DA qchg="true" fc="MX" bType="Quality" name="q"/>
            <DA fc="MX" bType="Timestamp" name="t"/>
            <DA fc="SV" bType="BOOLEAN" name="subEna"/>
            <DA fc="SV" bType="Struct" type="KF_Vector" name="subCVal"/>
            <DA fc="SV" bType="Quality" name="subQ"/>
            <DA fc="SV" bType="VisString64" name="subID"/>
            <DA fc="CF" bType="Struct" type="KF_Unit" name="units"/>
            <DA fc="CF" bType="INT32U" name="db"/>
            <DA fc="CF" bType="INT32U" name="zeroDb"/>
            <DA fc="CF" bType="Struct" name="rangeC" type="KF_RangeConfig"/>
            <DA fc="DC" bType="Unicode255" name="dU"/>
        </DOType>
        <DOType id="KF_WYE" cdc="WYE">
            <SDO type="KF_CMV" name="phsA"/>
            <SDO type="KF_CMV" name="phsB"/>
            <SDO type="KF_CMV" name="phsC"/>
            <SDO type="KF_CMV" name="neut"/>
            <DA fc="DC" bType="Unicode255" name="dU"/>
        </DOType>
        <DOType id="KF_WYE_EX" cdc="WYE">
            <SDO type="KF_CMV" name="phsA"/>
            <SDO type="KF_CMV" name="phsB"/>
            <SDO type="KF_CMV" name="phsC"/>
            <SDO type="KF_CMV" name="neut"/>
            <DA fc="DC" bType="Unicode255" name="dU"/>
            <DA fc="EX" bType="VisString255" name="dataNs">
                <Val>KF6500 MICS:2017</Val>
            </DA>
        </DOType>
        <DOType id="KF_DEL" cdc="DEL">
            <SDO type="KF_CMV" name="phsAB"/>
            <SDO type="KF_CMV" name="phsBC"/>
            <SDO type="KF_CMV" name="phsCA"/>
            <DA fc="DC" bType="Unicode255" name="dU"/>
        </DOType>
        <DOType id="KF_DEL_EX" cdc="DEL">
            <SDO type="KF_CMV" name="phsAB"/>
            <SDO type="KF_CMV" name="phsBC"/>
            <SDO type="KF_CMV" name="phsCA"/>
            <DA fc="DC" bType="Unicode255" name="dU"/>
            <DA fc="EX" bType="VisString255" name="dataNs">
                <Val>KF6500 MICS:2017</Val>
            </DA>
        </DOType>
        <DOType id="KF_SAV" cdc="SAV">
            <DA fc="MX" bType="Struct" type="KF_AnalogValue_I" name="instMag"/>
            <DA qchg="true" fc="MX" bType="Quality" name="q"/>
            <DA fc="CF" bType="Struct" type="KF_Unit" name="units"/>
            <DA fc="CF" bType="Struct" type="KF_ScaledValueConfig" name="sVC"/>
            <DA fc="DC" bType="Unicode255" name="dU"/>
        </DOType>
        <DOType id="KF_SAV_EX" cdc="SAV">
            <DA fc="MX" bType="Struct" type="KF_AnalogValue_I" name="instMag"/>
            <DA qchg="true" fc="MX" bType="Quality" name="q"/>
            <DA fc="CF" bType="Struct" type="KF_Unit" name="units"/>
            <DA fc="CF" bType="Struct" type="KF_ScaledValueConfig" name="sVC"/>
            <DA fc="DC" bType="Unicode255" name="dU"/>
            <DA fc="EX" bType="VisString255" name="cdcName">
                <Val>KF6500 MICS:2015</Val>
            </DA>
            <DA fc="EX" bType="VisString255" name="dataNs">
                <Val>KF6500 MICS:2015</Val>
            </DA>
        </DOType>
        <DOType id="KF_ACD" cdc="ACD">
            <DA fc="ST" bType="BOOLEAN" dchg="true" name="general"/>
            <DA fc="ST" bType="Enum" type="dir" dchg="true" name="dirGeneral"/>
            <DA qchg="true" fc="ST" bType="Quality" name="q"/>
            <DA fc="ST" bType="Timestamp" name="t"/>
            <DA fc="DC" bType="Unicode255" name="dU"/>
        </DOType>
        <DOType id="KF_ACD_EX" cdc="ACD">
            <DA fc="ST" bType="BOOLEAN" dchg="true" name="general"/>
            <DA fc="ST" bType="Enum" type="dir" dchg="true" name="dirGeneral"/>
            <DA qchg="true" fc="ST" bType="Quality" name="q"/>
            <DA fc="ST" bType="Timestamp" name="t"/>
            <DA fc="DC" bType="Unicode255" name="dU"/>
            <DA fc="EX" bType="VisString255" name="dataNs">
                <Val>KF6500 MICS:2015</Val>
            </DA>
        </DOType>
        <DOType id="KF_ACT" cdc="ACT">
            <DA fc="ST" bType="BOOLEAN" dchg="true" name="general"/>
            <DA qchg="true" fc="ST" bType="Quality" name="q"/>
            <DA fc="ST" bType="Timestamp" name="t"/>
            <DA fc="DC" bType="Unicode255" name="dU"/>
        </DOType>
        <DOType id="KF_ACT_EX" cdc="ACT">
            <DA fc="ST" bType="BOOLEAN" dchg="true" name="general"/>
            <DA qchg="true" fc="ST" bType="Quality" name="q"/>
            <DA fc="ST" bType="Timestamp" name="t"/>
            <DA fc="DC" bType="Unicode255" name="dU"/>
            <DA fc="EX" bType="VisString255" name="dataNs">
                <Val>KF6500 MICS:2015</Val>
            </DA>
        </DOType>
        <DOType id="KF_SPG_SG" cdc="SPG">
            <DA fc="SG" bType="BOOLEAN" name="setVal"/>
            <DA fc="DC" bType="Unicode255" name="dU"/>
        </DOType>
        <DOType id="KF_SPG_SG_EX" cdc="SPG">
            <DA fc="SG" bType="BOOLEAN" name="setVal"/>
            <DA fc="DC" bType="Unicode255" name="dU"/>
            <DA fc="EX" bType="VisString255" name="dataNs">
                <Val>KF6500 MICS:2015</Val>
            </DA>
        </DOType>
        <DOType id="KF_ING_SG" cdc="ING">
            <DA fc="SG" bType="INT32" name="setVal"/>
            <DA fc="CF" bType="INT32" name="minVal"/>
            <DA fc="CF" bType="INT32" name="maxVal"/>
            <DA fc="CF" bType="INT32U" name="stepSize"/>
            <DA fc="DC" bType="Unicode255" name="dU"/>
            <DA fc="EX" bType="VisString255" name="cdcNs">
                <Val>KF6500 MICS:2015</Val>
            </DA>
            <DA fc="EX" bType="VisString255" name="cdcName">
                <Val>KF6500 MICS:2015</Val>
            </DA>
            <DA fc="CF" bType="Struct" type="KF_Unit" name="units"/>
        </DOType>
        <DOType id="KF_ING_SG_EX" cdc="ING">
            <DA fc="SG" bType="INT32" name="setVal"/>
            <DA fc="CF" bType="INT32" name="minVal"/>
            <DA fc="CF" bType="INT32" name="maxVal"/>
            <DA fc="CF" bType="INT32U" name="stepSize"/>
            <DA fc="DC" bType="Unicode255" name="dU"/>
            <DA fc="EX" bType="VisString255" name="cdcNs">
                <Val>KF6500 MICS:2015</Val>
            </DA>
            <DA fc="EX" bType="VisString255" name="cdcName">
                <Val>KF6500 MICS:2015</Val>
            </DA>
            <DA fc="EX" bType="VisString255" name="dataNs">
                <Val>KF6500 MICS:2015</Val>
            </DA>
            <DA fc="CF" bType="Struct" type="KF_Unit" name="units"/>
        </DOType>
        <DOType id="KF_ASG_SG" cdc="ASG">
            <DA fc="SG" bType="Struct" type="KF_AnalogValue" name="setMag"/>
            <DA fc="CF" bType="Struct" type="KF_Unit" name="units"/>
            <DA fc="CF" bType="Struct" type="KF_AnalogValue" name="minVal"/>
            <DA fc="CF" bType="Struct" type="KF_AnalogValue" name="maxVal"/>
            <DA fc="CF" bType="Struct" type="KF_AnalogValue" name="stepSize"/>
            <DA fc="DC" bType="Unicode255" name="dU"/>
        </DOType>
        <DOType id="KF_ASG_SG_EX" cdc="ASG">
            <DA fc="SG" bType="Struct" type="KF_AnalogValue" name="setMag"/>
            <DA fc="CF" bType="Struct" type="KF_Unit" name="units"/>
            <DA fc="CF" bType="Struct" type="KF_AnalogValue" name="minVal"/>
            <DA fc="CF" bType="Struct" type="KF_AnalogValue" name="maxVal"/>
            <DA fc="CF" bType="Struct" type="KF_AnalogValue" name="stepSize"/>
            <DA fc="DC" bType="Unicode255" name="dU"/>
            <DA fc="EX" bType="VisString255" name="dataNs">
                <Val>KF6500 MICS:2015</Val>
            </DA>
        </DOType>
        <DAType id="KF_SBOw">
            <BDA bType="BOOLEAN" name="ctlVal"/>
            <BDA bType="Struct" type="KF_Originator" name="origin"/>
            <BDA bType="INT8U" name="ctlNum"/>
            <BDA bType="Timestamp" name="T"/>
            <BDA bType="BOOLEAN" name="Test"/>
            <BDA bType="Check" name="Check"/>
        </DAType>
        <DAType id="KF_Oper">
            <BDA bType="BOOLEAN" name="ctlVal"/>
            <BDA bType="Struct" type="KF_Originator" name="origin"/>
            <BDA bType="INT8U" name="ctlNum"/>
            <BDA bType="Timestamp" name="T"/>
            <BDA bType="BOOLEAN" name="Test"/>
            <BDA bType="Check" name="Check"/>
        </DAType>
        <DAType id="KF_RangeConfig">
            <BDA name="hhLim" bType="Struct" type="KF_AnalogValue"/>
            <BDA name="hLim" bType="Struct" type="KF_AnalogValue"/>
            <BDA name="lLim" bType="Struct" type="KF_AnalogValue"/>
            <BDA name="llLim" bType="Struct" type="KF_AnalogValue"/>
            <BDA name="min" bType="Struct" type="KF_AnalogValue"/>
            <BDA name="max" bType="Struct" type="KF_AnalogValue"/>
        </DAType>
        <DAType id="KF_Cancel">
            <BDA bType="BOOLEAN" name="ctlVal"/>
            <BDA bType="Struct" type="KF_Originator" name="origin"/>
            <BDA bType="INT8U" name="ctlNum"/>
            <BDA bType="Timestamp" name="T"/>
            <BDA bType="BOOLEAN" name="Test"/>
        </DAType>
        <DAType id="KF_Originator">
            <BDA bType="Enum" type="orCategory" name="orCat"/>
            <BDA bType="Octet64" name="orIdent"/>
        </DAType>
        <DAType id="KF_AnalogValue">
            <BDA bType="FLOAT32" name="f"/>
        </DAType>
        <DAType id="KF_AnalogValue_I">
            <BDA bType="INT32" name="i"/>
        </DAType>
        <DAType id="KF_Vector">
            <BDA bType="Struct" type="KF_AnalogValue" name="mag"/>
            <BDA bType="Struct" type="KF_AnalogValue" name="ang"/>
        </DAType>
        <DAType id="KF_ScaledValueConfig">
            <BDA bType="FLOAT32" name="scaleFactor"/>
            <BDA bType="FLOAT32" name="offset"/>
        </DAType>
        <DAType id="KF_Unit">
            <BDA bType="Enum" type="SIUnit" name="SIUnit"/>
            <BDA bType="Enum" type="multiplier" name="multiplier"/>
        </DAType>
        <EnumType id="Mod">
            <EnumVal ord="1">on</EnumVal>
            <EnumVal ord="2">blocked</EnumVal>
            <EnumVal ord="3">test</EnumVal>
            <EnumVal ord="4">test/blocked</EnumVal>
            <EnumVal ord="5">off</EnumVal>
        </EnumType>
        <EnumType id="Beh">
            <EnumVal ord="1">on</EnumVal>
            <EnumVal ord="2">blocked</EnumVal>
            <EnumVal ord="3">test</EnumVal>
            <EnumVal ord="4">test/blocked</EnumVal>
            <EnumVal ord="5">off</EnumVal>
        </EnumType>
        <EnumType id="Health">
            <EnumVal ord="1">Ok</EnumVal>
            <EnumVal ord="2">Warning</EnumVal>
            <EnumVal ord="3">Alarm</EnumVal>
        </EnumType>
        <EnumType id="ctlModel">
            <EnumVal ord="0">status-only</EnumVal>
            <EnumVal ord="1">direct-with-normal-security</EnumVal>
            <EnumVal ord="2">sbo-with-normal-security</EnumVal>
            <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
            <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
        </EnumType>
        <EnumType id="sboClass">
            <EnumVal ord="0">operate-once</EnumVal>
            <EnumVal ord="1">operate-many</EnumVal>
        </EnumType>
        <EnumType id="orCategory">
            <EnumVal ord="0">not-supported</EnumVal>
            <EnumVal ord="1">bay-control</EnumVal>
            <EnumVal ord="2">station-control</EnumVal>
            <EnumVal ord="3">remote-control</EnumVal>
            <EnumVal ord="4">automatic-bay</EnumVal>
            <EnumVal ord="5">automatic-station</EnumVal>
            <EnumVal ord="6">automatic-remote</EnumVal>
            <EnumVal ord="7">maintenance</EnumVal>
            <EnumVal ord="8">process</EnumVal>
        </EnumType>
        <EnumType id="dir">
            <EnumVal ord="0">unknown</EnumVal>
            <EnumVal ord="1">forward</EnumVal>
            <EnumVal ord="2">backward</EnumVal>
            <EnumVal ord="3">both</EnumVal>
        </EnumType>
        <EnumType id="SIUnit">
            <EnumVal ord="1"/>
            <EnumVal ord="2">m</EnumVal>
            <EnumVal ord="3">kg</EnumVal>
            <EnumVal ord="4">s</EnumVal>
            <EnumVal ord="5">A</EnumVal>
            <EnumVal ord="6">K</EnumVal>
            <EnumVal ord="7">mol</EnumVal>
            <EnumVal ord="8">cd</EnumVal>
            <EnumVal ord="9">deg</EnumVal>
            <EnumVal ord="10">rad</EnumVal>
            <EnumVal ord="11">sr</EnumVal>
            <EnumVal ord="21">Gy</EnumVal>
            <EnumVal ord="22">q</EnumVal>
            <EnumVal ord="23">°C</EnumVal>
            <EnumVal ord="24">Sv</EnumVal>
            <EnumVal ord="25">F</EnumVal>
            <EnumVal ord="26">C</EnumVal>
            <EnumVal ord="27">S</EnumVal>
            <EnumVal ord="28">H</EnumVal>
            <EnumVal ord="29">V</EnumVal>
            <EnumVal ord="30">ohm</EnumVal>
            <EnumVal ord="31">J</EnumVal>
            <EnumVal ord="32">N</EnumVal>
            <EnumVal ord="33">Hz</EnumVal>
            <EnumVal ord="34">lx</EnumVal>
            <EnumVal ord="35">Lm</EnumVal>
            <EnumVal ord="36">Wb</EnumVal>
            <EnumVal ord="37">T</EnumVal>
            <EnumVal ord="38">W</EnumVal>
            <EnumVal ord="39">Pa</EnumVal>
            <EnumVal ord="41">m²</EnumVal>
            <EnumVal ord="42">m³</EnumVal>
            <EnumVal ord="43">m/s</EnumVal>
            <EnumVal ord="44">m/s²</EnumVal>
            <EnumVal ord="45">m³/s</EnumVal>
            <EnumVal ord="46">m/m³</EnumVal>
            <EnumVal ord="47">M</EnumVal>
            <EnumVal ord="48">kg/m³</EnumVal>
            <EnumVal ord="49">m²/s</EnumVal>
            <EnumVal ord="50">W/m K</EnumVal>
            <EnumVal ord="51">J/K</EnumVal>
            <EnumVal ord="52">ppm</EnumVal>
            <EnumVal ord="53">1/s</EnumVal>
            <EnumVal ord="54">rad/s</EnumVal>
            <EnumVal ord="61">VA</EnumVal>
            <EnumVal ord="62">Watts</EnumVal>
            <EnumVal ord="63">VAr</EnumVal>
            <EnumVal ord="64">phi</EnumVal>
            <EnumVal ord="65">cos(phi)</EnumVal>
            <EnumVal ord="66">Vs</EnumVal>
            <EnumVal ord="67">V²</EnumVal>
            <EnumVal ord="68">As</EnumVal>
            <EnumVal ord="69">A²</EnumVal>
            <EnumVal ord="70">A²t</EnumVal>
            <EnumVal ord="71">VAh</EnumVal>
            <EnumVal ord="72">Wh</EnumVal>
            <EnumVal ord="73">VArh</EnumVal>
            <EnumVal ord="74">V/Hz</EnumVal>
            <EnumVal ord="75">b/s</EnumVal>
        </EnumType>
        <EnumType id="multiplier">
            <EnumVal ord="-24">y</EnumVal>
            <EnumVal ord="-21">z</EnumVal>
            <EnumVal ord="-18">a</EnumVal>
            <EnumVal ord="-15">f</EnumVal>
            <EnumVal ord="-12">p</EnumVal>
            <EnumVal ord="-9">n</EnumVal>
            <EnumVal ord="-6">µ</EnumVal>
            <EnumVal ord="-3">m</EnumVal>
            <EnumVal ord="-2">c</EnumVal>
            <EnumVal ord="-1">d</EnumVal>
            <EnumVal ord="0"/>
            <EnumVal ord="1">da</EnumVal>
            <EnumVal ord="2">h</EnumVal>
            <EnumVal ord="3">k</EnumVal>
            <EnumVal ord="6">M</EnumVal>
            <EnumVal ord="9">G</EnumVal>
            <EnumVal ord="12">T</EnumVal>
            <EnumVal ord="15">P</EnumVal>
            <EnumVal ord="18">E</EnumVal>
            <EnumVal ord="21">Z</EnumVal>
            <EnumVal ord="24">Y</EnumVal>
        </EnumType>
    </DataTypeTemplates>
</SCL>
